
substations:
  - name: Kiamal (KMTS)
    lat: -35.029758
    long: 142.293822
    voltage_kv: 220
    tags:
      - KMTS
    def: |
      |/1x2x||d5
      |x3x4x||
    buses:
      1: ''
      2: ''
    connections:
      1: VIC-220-MRTS-KMTS-1
      2: VIC-220-KIAMALSF-TX1
      3: VIC-220-RCTS-KMTS-1
      4: VIC-220-KIAMALSC
      5: VIC-220-KIAMALSF-TX2
    objects:
      - type: tx-ud
        metadata:
          w1: 220
          w2: 33
        rel_x: -1
        rel_y: 12
        connections:
          1: VIC-220-KIAMALSF-TX1
          2: VIC-33-KIAMALSF-BUS1
      - type: tx-ud
        metadata:
          w1: 220
          w2: 33
        rel_x: 1
        rel_y: 12
        connections:
          1: VIC-220-KIAMALSF-TX2
          2: VIC-33-KIAMALSF-BUS2
      - type: tx-lr
        metadata:
          w1: 220
          w2: 11
        rel_x: 5
        rel_y: 8
        connections:
          1: VIC-220-KIAMALSC
      - type: gen
        metadata:
          voltage: 11
          text: SC
          info: |
            Kiamal Synchronous Condenser
            190 MVAr
        rel_x: 10
        rel_y: 8
    child_definitions:
      - def: |
          1dsx
          3dsx
        voltage_kv: 33
        rel_x: -2
        rel_y: 19
        connections:
          1: VIC-33-KIAMALSF-BUS1
          3: VIC-33-KIAMALSF-BUS2
        objects:
          - type: gen
            metadata:
              voltage: 33
              text: PV
              info: |
                Kiamal Solar Farm
                150 x 1.598 = 239.7 MVA (200 MW)
            rel_x: 1
            rel_y: 4
          - type: gen
            metadata:
              voltage: 33
              text: PV
              info: |
                Kiamal Solar Farm
                150 x 1.598 = 239.7 MVA (200 MW)
            rel_x: 3
            rel_y: 4

  - name: Ararat (ARTS)
    lat: -37.163597
    long: 143.245636
    voltage_kv: 220
    tags:
      - ARTS
    def: |
      |xd2x||
      |/3x4/||
    buses:
      1: '?'
      2: '?'
    connections:
      2: VIC-220-ARTS-CWTS-1
      3: ARWF-WF1-220
      4: VIC-220-ARTS-WBTS-1
    objects:
      - type: tx-lr
        metadata:
          w1: 220
          w2: 132
        connections:
          1: ARWF-WF1-220
        rel_x: 5
        rel_y: 3
      - type: gen
        metadata:
          voltage: 132
          text: WF
          info: |
            Ararat Wind Farm
            75 x 3.2 = 240 MW
        rel_x: 10
        rel_y: 3
  - name: Waubra (WBTS)
    lat: -37.355981
    long: 143.605914
    voltage_kv: 220
    tags:
      - WBTS
    def: |
      x|/1
      x|/2
    buses:
      1: ""
    connections:
      1: VIC-220-ARTS-WBTS-1
      2: VIC-220-WBTS-BATS-1
    objects:
      - type: tx-ud
        metadata:
          w1: 66
          w2: 220
        rel_x: 1
        rel_y: -7
      - type: gen
        metadata:
          voltage: 66
          text: WF
          info: |
            Waubra Wind Farm
            128 x 1.5 = 192 MW
        rel_x: 1
        rel_y: -8
      - type: tx-ud
        metadata:
          w1: 66
          w2: 220
        rel_x: 3
        rel_y: -7
      - type: gen
        metadata:
          voltage: 66
          text: WF
          info: |
            Waubra Wind Farm
            128 x 1.5 = 192 MW
        rel_x: 3
        rel_y: -8
  - name: Crowlands (CWTS)
    lat: -37.120567
    long: 143.154603
    voltage_kv: 220
    tags:
      - CWTS
    def: |
      |x3x1x||
      |xd2x||
    buses:
      1: ''
      2: ''
    connections:
      1: VIC-220-BGTS-CWTS-1
      2: VIC-220-ARTS-CWTS-1
      3: CROWLANDS-WF-220
    objects:
      - type: tx-lr
        metadata:
          w1: 33
          w2: 220
        connections:
          2: CROWLANDS-WF-220
        rel_x: -5
        rel_y: 3
      - type: gen
        metadata:
          voltage: 33
          text: WF
          info: |
            Crowlands Wind Farm
            39 x 2.05 = 80 MW
        rel_x: -6
        rel_y: 3
  - name: Ballarat (BATS)
    lat: -37.567381
    long: 143.921856
    voltage_kv: 220
    tags:
      - BATS
    def: |
      |/1x||
      |x/||
      |x6x||
      |x5x||
      |E4x||x
      |x3E||
      |x2x||
    buses:
      1: '2'
      2: '1'
    connections:
      1: VIC-220-WBTS-BATS-1
      2: VIC-220-BETS-BATS-1
      3: VIC-220-TGTS-BATS
      4: VIC-220-BATS-ELTS
      5: VIC-220-BATS-MLTS-2
      6: VIC-220-BATS-MLTS-1
  - name: Bulgana BGTS
    lat: -37.037044
    long: 142.985036
    voltage_kv: 220
    tags:
      - BGTS
    def: |
      1/|x3
      2/|x4
    buses:
      1: ""
    connections:
      1: VIC-220-BGTS-HOTS-1
      2: VIC-220-BGTS-CWTS-1
      3: VIC-220-BGTS-BGWF-TX1
      4: VIC-220-BGTS-BGWF-TX2
    objects:
      - type: tx-ud
        metadata:
          w1: 220
          w2: 33
        rel_x: 1
        rel_y: 3
        connections:
          1: VIC-220-BGTS-BGWF-TX1
      - type: tx-ud
        metadata:
          w1: 220
          w2: 33
        rel_x: 3
        rel_y: 3
        connections:
          1: VIC-220-BGTS-BGWF-TX2
      - type: gen
        metadata:
          voltage: 33
          text: WF
          info: |
            Bulgana Wind Farm
            56 x 3.45 = 194 MW
        rel_x: 1
        rel_y: 8
      - type: gen
        metadata:
          voltage: 33
          text: WF
          info: |
            Bulgana Wind Farm
            56 x 3.45 = 194 MW
        rel_x: 3
        rel_y: 8

  - name: Murra Warra (MRTS)
    lat: -36.432683
    long: 142.319606
    voltage_kv: 220
    tags:
      - MRTS
    def: |
      E|x3
      1d|/2
    buses:
      1: ""
    connections:
      1: VIC-220-MRTS-KMTS-1
      2: VIC-220-MRTS-HOTS-1
      3: VIC-220-MRTS-MMWF-TX-220
    objects:
      - type: tx-ud
        metadata:
          w1: 220
          w2: 33
        rel_x: 1
        rel_y: 3
        connections:
          1: VIC-220-MRTS-MMWF-TX-220
          2: VIC-220-MRTS-MMWF-TX-33
    child_definitions:
      - def: |
          sx
          1s
          sx
        voltage_kv: 33
        rel_x: -2
        rel_y: 10
        connections:
          1: VIC-220-MRTS-MMWF-TX-33
        objects:
          - type: gen
            metadata:
              voltage: 33
              text: WF
              info: |
                Murra Warra Wind Farm 1
                64 x 3.70 = 226 MW
            rel_x: 1
            rel_y: 4
          - type: gen
            metadata:
              voltage: 33
              text: WF
              info: |
                Murra Warra Wind Farm 2
                38 x 5.5 = 209 MW
            rel_x: 5
            rel_y: 4
  - name: Horsham (HOTS)
    lat: -36.722206
    long: 142.247589
    voltage_kv: 220
    tags:
      - HOTS
    def: |
      |xEN
      |x1E||
      |x3x||
      |x2x||
      NEE||x4
    buses:
      1: "1"
      2: "2"
    connections:
      1: HOTS-B2-TX-220
      2: VIC-220-BGTS-HOTS-1
      3: VIC-220-MRTS-HOTS-1
      4: HOTS-B3-TX-220
    objects:
      - type: gen
        metadata:
          voltage: 220
          text: SVC
          info: |
            Horsham SVC
            +25 MVAr / -50 MVAr
        rel_x: 1
        rel_y: 4
      - type: tx-ud
        metadata:
          w1: 220
          w2: 66
        rel_x: -2
        rel_y: 8
        connections:
          1: HOTS-B2-TX-220
          2: HOTS-B2-TX-66
      - type: tx-ud
        metadata:
          w1: 220
          w2: 66
        rel_x: 4
        rel_y: 8
        connections:
          1: HOTS-B3-TX-220
          2: HOTS-B3-TX-66
    child_definitions:
      - def: |
          1x|x3
          t
          2x|x4
          |x5
        voltage_kv: 66
        rel_x: -3
        rel_y: 15
        connections:
          1: HOTS-B2-TX-66
          2: HOTS-B3-TX-66
          3: VIC-66-HOTS-STL2
          4: VIC-66-HOTS-STL1
          5: VIC-66-HOTS-KWF
  - name: Red Cliffs (RCTS)
    lat: -34.291842
    long: 142.239322
    voltage_kv: 220
    tags:
      - RCTS
    def: |
      |x1x||
      |x2x||
      |/3x||x
      |E4x||
      6x|x5E||
      |xd||
    buses:
      1: '2'
      2: '1'
    connections:
      1: VIC-220-RCTS-TX3
      2: VIC-220-RCTS-MLRC
      3: VIC-220-RCTS-OX1
      4: VIC-220-RCTS-WETS-1
      5: VIC-220-RCTS-TX1B
      6: VIC-220-RCTS-KMTS-1
      7: VIC-220-RCTS-TX2B
    objects:
    - type: tx-ud # TX3
      metadata:
        w1: 220
        w2: 66
      rel_x: 1
      rel_y: 9
      connections:
        1: VIC-220-RCTS-TX3
        2: VIC-66-RCTS-TX3
    - type: tx-ud # TX2B
      metadata:
        w1: 220
        w2: 66
      rel_x: 5
      rel_y: 9
      connections:
        1: VIC-220-RCTS-TX2B
        2: VIC-66-RCTS-TX2B
    - type: tx-ud # TX1B
      metadata:
        w1: 220
        w2: 66
      rel_x: 9
      rel_y: 9
      connections:
        1: VIC-220-RCTS-TX1B
        2: VIC-66-RCTS-TX1B
    child_definitions:
      - def: |
          1x|?5
          i
          2x|
          t
          3x|x4
        voltage_kv: 66
        rel_x: 0
        rel_y: 16
        connections:
          1: VIC-66-RCTS-TX3
          2: VIC-66-RCTS-TX2B
          3: VIC-66-RCTS-TX1B
          4: VIC-66-RCTS-KSF
          5: VIC-66-RCTS-YSF


  - name: Wemen (WETS)
    lat: -34.784858
    long: 142.521461
    voltage_kv: 220
    tags:
      - wemen terminal station
    def: |
      1/|
      |x
      2/|
    buses:
      1: ??
    connections:
      1: VIC-220-WETS-KGTS-1
      2: VIC-220-RCTS-WETS-1
    objects:
      - type: tx-ud
        metadata:
          w1: 220
          w2: 66
        rel_x: 1
        rel_y: 3
        connections: {}
      - type: tx-ud
        metadata:
          w1: 220
          w2: 66
        rel_x: 5
        rel_y: 3
        connections: {}
    child_definitions:
      - def: |
          s
          s
          s
        voltage_kv: 220
        rel_x: 0
        rel_y: 3
        connections: {}
      - def: |
          x|x2
          i
          x|x1
          |?3
        voltage_kv: 66
        rel_x: 0
        rel_y: 9
        connections:
          2: VIC-66-WEMENSF
          1: VIC-66-WETS-BSP
          3: VIC-66-HTH-WETS
  - name: Wemen Solar Farm
    lat: -34.7882127
    long: 142.5414514
    voltage_kv: 66
    tags:
      - wemen solar farm
    def: |
      1x|
    buses:
      1: ""
    connections:
      1: VIC-66-WEMENSF
    objects:
      - type: tx-ud
        metadata:
          w1: 66
          w2: 33
        rel_x: 1
        rel_y: 0
        connections: {}
      - type: gen
        metadata:
          voltage: 33
          text: PV
          info: |
            Wemen Solar Farm
            97.5 MW / 110 MWp
        rel_x: 1
        rel_y: 5
        connections: {}
  - name: Kerang (KGTS)
    lat: -35.771467
    long: 143.933994
    voltage_kv: 220
    tags:
      - kerang terminal station
    def: |
      |x4E||
      |x3x||
      |x1/||
      |x2x||
      |xE||x5
    buses:
      1: '1'
      2: '2'
    connections:
      1: VIC-220-WETS-KGTS-1
      2: VIC-220-BETS-KGTS-1
      3: VIC-220-KGTS-TX2
      4: VIC-220-KGTS-TX1
      5: VIC-220-KGTS-TX3
    objects:
      - type: gen
        metadata:
          voltage: 220
          text: SVC
          info: |
            Kerang SVC
            +25 MVAr / -50 MVAr
        rel_x: 9
        rel_y: 4
      - type: tx-ud # TX1
        metadata:
          w1: 220
          w2: 66
        rel_x: -1
        rel_y: 9
        connections:
          1: VIC-220-KGTS-TX1
          2: VIC-66-KGTS-TX1
      - type: tx-ud # TX2
        metadata:
          w1: 220
          w2: 66
        rel_x: 3
        rel_y: 9
        connections:
          1: VIC-220-KGTS-TX2
          2: VIC-66-KGTS-TX2
      - type: tx-ud # TX3
        metadata:
          w1: 220
          w2: 66
        rel_x: 9
        rel_y: 9
        connections:
          1: VIC-220-KGTS-TX3
          2: VIC-66-KGTS-TX3
    child_definitions:
      - def: |
          1x|
          2x|
          Ei
          2x|
          3x|x4
        voltage_kv: 66
        rel_x: 0
        rel_y: 16
        connections:
          1: VIC-66-KGTS-TX1
          2: VIC-66-KGTS-66-TIE
          3: VIC-66-KGTS-TX3
          4: VIC-66-KGTS-GSF/SHL






  - name: Bendigo (BETS)
    lat: -36.784025
    long: 144.253589
    voltage_kv: 220
    tags:
      - bendigo terminal station
    def: |
      |x1x||
      |Ex||
      |xE||
      |x2x||
      |xE||
      |Ex||
      |x3x||
    buses:
      1: '1 BETS'
      2: '2'
    connections:
      1: VIC-220-BETS-KGTS-1
      2: VIC-220-BETS-FVTS-1
      3: VIC-220-BETS-BATS-1
  - name: Fosterville (FVTS)
    lat: -36.738255
    long: 144.510622
    voltage_kv: 220
    tags:
      - fosterville terminal station
    def: |
      1ds
      sx3
      2ds
    buses: []
    connections:
      1: VIC-220-BETS-FVTS-1
      2: VIC-220-SHTS-FVTS-1
    objects:
      - type: tx-ud
        metadata:
          w1: 220
          w2: 11
        rel_x: 3
        rel_y: 3
  - name: Shepparton (SHTS)
    lat: -36.342814
    long: 145.414578
    voltage_kv: 220
    tags:
      - shepparton terminal station
    def: |
      |x1x||
      |x2x||
      |xx||
      |x3x||x4
      |xx||
      NEx||
    buses:
      1: '2'
      2: '1'
    connections:
      1: VIC-220-SHTS-FVTS-1
      2: VIC-220-SHTS-DDTS
      3: VIC-220-SHTS-GNTS-1
      4: VIC-220-SHTS-GNTS-3
  - name: Glenrowan (GNTS)
    lat: -36.493503
    long: 146.131972
    voltage_kv: 220
    tags:
      - glenrowan terminal station
    def: |
      |x1x2x||
      |x3x4x||
      |x/x||
    buses:
      1: '1'
      2: '2'
    connections:
      1: VIC-220-GNTS-DDTS-1
      2: VIC-220-SHTS-GNTS-1
      3: VIC-220-GNTS-DDTS-3
      4: VIC-220-SHTS-GNTS-3
  - name: Stawell (STL)
    lat: -37.0582013
    long: 142.7523823
    voltage_kv: 66
    tags:
      - STL
    def: |
      1x|x2
      3x|E
    buses:
      1: '1'
    connections:
      1: VIC-66-HOTS-STL1
      2: VIC-66-HOTS-STL2
      3: VIC-66-STL-ART
  - name: Ararat (ART)
    lat: -37.268485
    long: 142.923999
    voltage_kv: 66
    tags:
      - ART
    def: |
      1x|x2
    buses:
      1: '1'
    connections:
      1: VIC-66-STL-ART
      2: VIC-66-ART-BGR
  - name: Buangor (BGR)
    lat: -37.3592765
    long: 143.1523484
    voltage_kv: 66
    tags:
      - BGR
    def: |
      1/|x3
      t
      2/|x4
    buses:
      1: ""
    connections:
      1: VIC-66-ART-BGR
      2: VIC-66-BGR-BAN
      3: VIC-66-CHWF1
      4: VIC-66-CHWF2
    objects:
      - type: tx-ud
        metadata:
          w1: 66
          w2: 33
        rel_x: 1
        rel_y: 3
        connections:
          1: VIC-66-CHWF1
      - type: tx-ud
        metadata:
          w1: 66
          w2: 33
        rel_x: 5
        rel_y: 3
        connections:
          1: VIC-66-CHWF2
      - type: gen
        metadata:
          voltage: 33
          text: WF
          info: |
            Challicum Hills Wind Farm
            35x 1.5 = 52.5 MW
        rel_x: 1
        rel_y: 8
      - type: gen
        metadata:
          voltage: 33
          text: WF
          info: |
            Challicum Hills Wind Farm
            35x 1.5 = 52.5 MW
        rel_x: 5
        rel_y: 8
  - name: Ballarat North (BAN)
    lat: -37.534507
    long: 143.847329
    voltage_kv: 66
    tags:
      - BAN
    def: |
      x|xx||x2
      3x|x1
    buses:
      1: '1'
      2: '2'
    connections:
      1: VIC-66-BATS-BAN1
      2: VIC-66-BATS-BAN2
      3: VIC-66-BGR-BAN
  - name: Tarrone (TRTS)
    lat: -38.179169
    long: 142.181072
    voltage_kv: 500
    tags:
      - TRTS
    def: |
      |x1x2x||
      |/d3/|
    buses:
      1: '1'
      2: '2'
    connections:
      1: VIC-500-HGTS-TRTS
      2: VIC-500-TRTS-HYTS1
      3: MCARTHURWF-TX-HV
  - name: Mortlake Power Station (MOPS)
    lat: -38.062219
    long: 142.670381
    voltage_kv: 500
    tags:
      - MOPS
    def: |
      |/x1x2|
      |x3dx||x4
    buses:
      1: '1'
      2: '2'
    connections:
      1: VIC-500-MLTS2-MOPS
      2: VIC-500-MOPS-HYTS2
      3: MOPS1-TX-HV
      4: MOPS2-TX-HV
  - name: Haunted Gully (HGTS)
    lat: -38.007833
    long: 142.312614
    voltage_kv: 500
    tags:
      - HGTS
    def: |
      |x1x2x||
      3/|/d/||
    buses:
      1: '1'
      2: '2'
    connections:
      1: VIC-500-MLTS1-HGTS
      2: VIC-500-HGTS-TRTS
      3: STOCKYARDHILLWF-TX-HV
  - name: Moorabool (MLTS)
    lat: -38.037
    long: 144.296808
    voltage_kv: 500
    tags:
      - MLTS
    def: |
      |x1x2x||
      |x3x4x||
      |EEE||
      |xd5x||
      |x6EEN
    buses:
      1: '1'
      2: '2'
    connections:
      1: VIC-500-MLTS-SYTS-1
      2: VIC-500-MLTS1-HGTS
      3: VIC-500-MLTS-SYTS-2
      4: VIC-500-MLTS2-MOPS
      5: VIC-500-MLTS-TX-A1
      6: VIC-500-MLTS-TX-A2
    objects:
      - type: tx-ud # A1 tx
        metadata:
          w1: 500
          w2: 220
        rel_x: 6
        rel_y: 10
        connections:
          1: VIC-500-MLTS-TX-A1
          2: VIC-220-MLTS-TX-A1
      - type: tx-ud # A2 tx
        metadata:
          w1: 500
          w2: 220
        rel_x: 9
        rel_y: 10
        connections:
          1: VIC-500-MLTS-TX-A2
          2: VIC-220-MLTS-TX-A2
    child_definitions:
      - def: |
          |x1dx||
          |x2x3x||
          |x4x5x||
          |x6x7x||
          |xd8x||
        buses:
          1: "1"
          2: "2"
        voltage_kv: 220
        rel_x: 0
        rel_y: 15
        connections:
          1: VIC-220-BATS-MLTS-2
          2: VIC-220-BATS-MLTS-1
          3: VIC-220-MLTS-TGTS
          4: VIC-220-MLTS-TX-A1
          5: VIC-220-MLTS-GTS-2
          6: VIC-220-MLTS-TX-A2
          7: VIC-220-MLTS-GTS-1
          8: VIC-220-ELTS-MLTS
  - name: Kiata
    lat: -36.3973561
    long: 141.7477619
    voltage_kv: 66
    tags:
      - KWF
    def: |
      x|x
      t
      1d|x
    buses:
      1: '1'
    connections:
      1: VIC-66-HOTS-KWF
    objects:
      - type: tx-ud
        metadata:
          w1: 66
          w2: 33
        rel_x: 1
        rel_y: 3
      - type: gen
        metadata:
          voltage: 33
          text: WF
          info: |
            Kiata Wind Farm
            31.05 MW
        rel_x: 1
        rel_y: 8
      - type: tx-ud
        metadata:
          w1: 66
          w2: 33
        rel_x: 5
        rel_y: 3
      - type: gen
        metadata:
          voltage: 33
          text: WF
          info: |
            Kiata Wind Farm
            31.05 MW
        rel_x: 5
        rel_y: 8
  - name: Bannerton Solar Park (BSSP)
    lat: -34.6881867
    long: 142.7807748
    voltage_kv: 66
    tags:
      - BSSP
      - BSP
      - Bannerton Solar Park
    def: |
      1ds/
      3xs/
    buses:
      1: ""
    connections:
      1: VIC-66-WETS-BSP
      3: VIC-66-BSP-RVL
    objects:
      - type: gen
        metadata:
          voltage: 66
          text: PV
          info: |
            Bannerton Solar Park
            88 MW / 110 MWp
        rel_x: 1
        rel_y: 4
      - type: gen
        metadata:
          voltage: 66
          text: PV
          info: |
            Bannerton Solar Park
            88 MW / 110 MWp
        rel_x: 3
        rel_y: 4
  - name: Robinvale (RVL)
    lat: -34.6217676
    long: 142.7661335
    voltage_kv: 66
    tags:
      - RVL
    def: |
      2dsxs
      tsEts
      1dsxs
    buses:
      1: 
    connections:
      1: VIC-66-BSP-RVL
      2: VIC-66-RVL-KSF
  - name: Karadoc Solar Farm (KSF)
    lat: -34.4156052
    long: 142.2520746
    voltage_kv: 66
    tags:
      - KSF
      - Karadoc Solar Farm
    def: |
      3xsx
      s/1
    buses:
      1: ""
    connections:
      1: VIC-66-RVL-KSF
      3: VIC-66-RCTS-KSF
    objects:
      - type: gen
        metadata:
          voltage: 66
          text: PV
          info: |
            Karadoc Solar Farm
            90 MW / 112.5 MWp
        rel_x: 1
        rel_y: 4
  - name: Swan Hill (SHL)
    lat: -35.3455287
    long: 143.5222635
    voltage_kv: 66
    tags:
      - SHL
      - Swan Hill
    def: |
      1?|
    buses:
      1: ""
    connections:
      1: VIC-66-GSF-SHL
  - name: Gannawarra (GSF/GESS)
    lat: -35.7330445
    long: 143.7804412
    voltage_kv: 66
    tags:
      - GSF
      - Gannawarra Solar Farm
    def: |
      3xs
      1/sx
    buses:
      1: ""
    connections:
      1: VIC-66-KGTS-GSF/SHL
      3: VIC-66-GSF-SHL
    objects:
      - type: tx-ud
        metadata:
          w1: 66
          w2: 33
        rel_x: 3
        rel_y: 3
    child_definitions:
      - def: |
          |x
          |x
        voltage_kv: 33
        rel_x: 0
        rel_y: 8
        objects:
          - type: gen
            metadata:
              text: PV
              info: |
                Gannawarra Solar Farm
                50 MW / 60 MWp
            rel_x: 1
            rel_y: 4
          - type: gen
            metadata:
              text: BESS
              info: |
                Gannawarra BESS
                25 MW / 50 MWh
            rel_x: 3
            rel_y: 4
  - name: Cohuna
    lat: -35.8803326
    long: 144.2189295
    voltage_kv: 66
    tags:
      - Cohuna
    def: |
      1?|
    buses:
      1: ""
    connections:
      1: VIC-66-KGTS-COH
  - name: Terang (TGTS)
    lat: -38.232969
    long: 142.932311
    voltage_kv: 220
    tags:
      - TGTS
      - Terang
    def: |
      |x1EN
      |x2x||x3
      |x4x||
    buses:
      1: "2"
      2: "1"
    connections:
      1: tgts tx1
      2: VIC-220-TGTS-BATS
      3: tgts tx2
      4: VIC-220-MLTS-TGTS
  - name: Elaine (ELTS)
    lat: -37.729953
    long: 144.011536
    voltage_kv: 220
    tags:
      - ELTS
      - Elaine
    def: |
      |/1
      |/2
      t
      3/|
      4/|
      |x5
      |x6
    buses:
      1: ""
    connections:
      1: mt mercer tx 1
      2: mt mercer tx2
      3: VIC-220-BATS-ELTS
      4: VIC-220-ELTS-MLTS
      5: moorabool WF TX
      6: elaine wind farm tx
  - name: Geelong (GTS)
    lat: -38.082625
    long: 144.338497
    voltage_kv: 220
    tags:
      - GTS
      - Geelong
    def: |
      1x|E0x||
      |x3x||
      |E4x||
      |x5x||
      |x6E||
      |x7x||
      |x8E||
      NEx9||
    buses:
      1: '1'
      2: '2'
    connections:
      0: VIC-220-GTS-TX-B4
      1: VIC-220-MLTS-GTS-2
      3: VIC-220-GTS-TX-B3
      4: VIC-220-MLTS-GTS-1
      5: VIC-220-GTS-TX-B2
      6: VIC-220-GTS-TX-B1
      7: VIC-220-GTS-KTS3
      8: VIC-220-GTS-KTS1
      9: VIC-220-GTS-DPTS
    child_definitions:
      - def: |
          x|x5
          t
          x||
          t
          x|||
          t
          x||||x4
        buses:
          1: "1"
          2: "5"
          3: "2"
          4: "3"
          5: "4"
        voltage_kv: 66
        rel_x: 1
        rel_y: 16
        connections:
          4: VIC-66-GTS-TIE
          5: VIC-66-GTS-TIE
    objects:
      - type: tx-ud # b4 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 2
        rel_y: 10
        connections:
          1: VIC-220-GTS-TX-B4
          2: VIC-66-GTS-TX-B4
      - type: tx-ud # b3 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 6
        rel_y: 10
        connections:
          1: VIC-220-GTS-TX-B3
          2: VIC-66-GTS-TX-B3
      - type: tx-ud # b2 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 10
        rel_y: 10
        connections:
          1: VIC-220-GTS-TX-B2
          2: VIC-66-GTS-TX-B2
      - type: tx-ud # b1 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 14
        rel_y: 10
        connections:
          1: VIC-220-GTS-TX-B1
          2: VIC-66-GTS-TX-B1
  - name: APD (Alcoa Portland)
    lat: -38.386731
    long: 141.624475
    voltage_kv: 500
    tags:
      - APD
      - Alcoa Portland
    def: |
      1?|
    buses:
      1: ""
    connections:
      1: VIC-500-APD
  - name: Deer Park (DPTS)
    lat: -37.777564
    long: 144.735572
    voltage_kv: 220
    tags:
      - DPTS
      - Deer Park
    def: |
      |x1x3x||
      |x2x4x||
    buses:
      1: "B"
      2: "A"
    connections:
      1: VIC-220-GTS-DPTS
      2: VIC-220-DPTS-KTS2
      3: DPTS tx2
      4: DPTS tx4
  - name: Sydenham (SYTS)
    lat: -37.676164
    long: 144.747214
    voltage_kv: 500
    tags:
      - SYTS
      - Sydenham
    def: |
      |/1x2x||
      |x3x4x||
      NEE5/||
    buses:
      1: "1"
      2: "2"
    connections:
      1: VIC-500-SMTS-SYTS-1
      2: VIC-500-MLTS-SYTS-1
      3: VIC-500-SMTS-SYTS-2
      4: VIC-500-MLTS-SYTS-2
      5: VIC-500-KTS-SYTS
  - name: Keilor (KTS)
    lat: -37.738239
    long: 144.846175
    voltage_kv: 500
    tags:
      - KTS
      - Keilor
    def: |
      |x1x2x||
      |x3EE||
      |x4x5x||
    buses:
      1: "2"
      2: "1"
    connections:
      1: VIC-500-KTS-SYTS
      2: VIC-500-KTS-TX-A4
      3: VIC-500-KTS-TX-A3
      4: VIC-500-KTS-ROTS
      5: VIC-500-KTS-TX-A2
    objects:
      - type: tx-ud # A4 tx
        metadata:
          w1: 500
          w2: 220
        rel_x: -1
        rel_y: 10
        connections:
          1: VIC-500-KTS-TX-A4
          2: VIC-220-KTS-TX-A4
      - type: tx-ud # A3 tx
        metadata:
          w1: 500
          w2: 220
        rel_x: 3
        rel_y: 10
        connections:
          1: VIC-500-KTS-TX-A3
          2: VIC-220-KTS-TX-A3
      - type: tx-ud # A2 tx
        metadata:
          w1: 500
          w2: 220
        rel_x: 7
        rel_y: 10
        connections:
          1: VIC-500-KTS-TX-A2
          2: VIC-220-KTS-TX-A2

    child_definitions:
      - def: |
          |x1dx||
          |x2x3x||
          |x4dx||
          |x5EE||
          |xd6x||
          |x7x8x||
          NEEE||
          |||x9EE||
          |||x10x11x||
          |||xd12x||
          |||x13x14x||
          |||x15x16x||
        buses:
          1: "3"
          2: "1"
          3: "2"
        voltage_kv: 220
        rel_x: -10
        rel_y: 17
        connections:
          1: VIC-220-DPTS-KTS2
          2: VIC-220-GTS-KTS3
          3: kts b4 tx
          4: VIC-220-GTS-KTS1
          5: kts b3 tx
          6: b5 tx kts
          7: VIC-220-KTS-TX-A4
          8: b2 tx kts
          9: VIC-220-KTS-TX-A3
          10: VIC-220-KTS-TX-A2
          11: VIC-220-ATS-KTS
          12: VIC-220-BLTS-KTS
          13: VIC-220-KTS-TTS-2
          14: VIC-220-KTS-WMTS2
          15: VIC-220-KTS-TTS-1
          16: VIC-220-KTS-WMTS1
  - name: Altona (ATS)
    lat: -37.838847
    long: 144.789381
    voltage_kv: 220
    tags:
      - ATS
      - Altona
    def: |
      |x1E2x||
      |EE3/||
      |x4x5x||
      7/|xd6x||
    buses:
      1: "2"
      2: "3"
    connections:
      1: lngs2
      2: lngs1
      3: VIC-220-ATS-KTS
      4: VIC-220-ATS-TX-B2
      5: VIC-220-ATS-TX-B3
      6: VIC-220-ATS-TX-B4
      7: VIC-220-BLTS-ATS

    child_definitions:
      - def: |
          x|
          t
          x||
          t
          x|||
        buses:
          1: ""
          2: ""
          3: ""
        voltage_kv: 66
        rel_x: 0
        rel_y: 19
    objects:
      - type: tx-ud # B2 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 1
        rel_y: 13
        connections:
          1: VIC-220-ATS-TX-B2
          2: VIC-66-ATS-TX-B2
      - type: tx-ud # b3 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 5
        rel_y: 13
        connections:
          1: VIC-220-ATS-TX-B3
          2: VIC-66-ATS-TX-B3
      - type: tx-ud # b4 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 9
        rel_y: 13
        connections:
          1: VIC-220-ATS-TX-B4
          2: VIC-66-ATS-TX-B4

  - name: Brooklyn (BLTS)
    lat: -37.825967
    long: 144.861786
    voltage_kv: 220
    tags:
      - BLTS
      - Brooklyn
    def: |
      NE1x||
      2x|EE||
      NE3x||
      4x|x5x||
      |x6x||
      |x7x||
    buses:
      1: "3"
      2: "4"
    connections:
      1: VIC-220-BLTS-ATS
      2: VIC-220-BLTS-KTS
      3: VIC-220-BLTS-NPSD
      4: VIC-220-BLTS-FBTS
      5: blts b5 tx
      6: blts b1 tx
      7: blts b3 tx
  - name: Newport (NPSD)
    lat: -37.840536
    long: 144.894214
    voltage_kv: 220
    tags:
      - NPSD
      - Newport
    def: |
      1x|x2x||
      |xx||x3
    buses:
      1: ""
    connections:
      1: VIC-220-BLTS-NPSD
      2: VIC220-NEWPORT-TX 
      3: VIC-220-FBTS-NPSD
    objects:
      - type: gen
        metadata:
          voltage: 22
          text: G
          info: |
            Newport Power Station
            500 MW
        rel_x: -4
        rel_y: 3
      - type: tx-lr
        metadata:
          w1: 22
          w2: 220
        rel_x: -3
        rel_y: 3
  - name: Fishermens Bend (FBTS)
    lat: -37.825192
    long: 144.929431
    voltage_kv: 220
    tags:
      - FBTS
      - Fishermens Bend
    def: |
      NE1x|
      NE2x|
      3x|x4E||
      5/|x6x||/7
    buses:
      1: "4"
      2: "1"
    connections:
      1: VIC-220-BLTS-FBTS
      2: VIC-220-FBTS-WMTS2
      3: VIC-220-FBTS-WMTS1
      4: VIC-220-FBTS-NPSD
      5: VIC-220-FBTS-TX-B4
      6: VIC-220-FBTS-TX-B3
      7: VIC-220-FBTS-TX-B2
    objects:
      - type: tx-lr
        metadata:
          w1: 220
          w2: 66
        rel_x: 9
        rel_y: -3
        connections:
          1: VIC-220-FBTS-TX-B4
          2: VIC-66-FBTS-TX-B4
      - type: tx-lr
        metadata:
          w1: 220
          w2: 66
        rel_x: 9
        rel_y: 3
        connections:
          1: VIC-220-FBTS-TX-B3
          2: VIC-66-FBTS-TX-B3
      - type: tx-lr
        metadata:
          w1: 220
          w2: 66
        rel_x: 9
        rel_y: 9
        connections:
          1: VIC-220-FBTS-TX-B2
          2: VIC-66-FBTS-TX-B2
    child_definitions:
      - def: |
          3x|/4
          t
          2x||
          t
          1x|||d5
        buses:
          1: "3"
          2: "2"
          3: "1"
        voltage_kv: 66
        rel_x: 12
        rel_y: 13
        connections:
          1: VIC-66-FBTS-TX-B4
          2: VIC-66-FBTS-TX-B3
          3: VIC-66-FBTS-TX-B2
          4: VIC-66-FBTS-TIE
          5: VIC-66-FBTS-TIE

  - name: West Melbourne (WMTS)
    lat: -37.800342
    long: 144.934853
    voltage_kv: 220
    tags:
      - WMTS
      - West Melbourne
    def: |
      1x|x2
      3x|
      t
      ||/4
      t
      |||/5
      t
      6x||||
      7x||||x8
    buses:
      1: "4"
      2: "3"
      3: "2"
      4: "1"
    connections:
      1: VIC-220-FBTS-WMTS2
      2: b4 tx wmts
      3: VIC-220-KTS-WMTS2
      4: b3 tx
      5: b2 tx
      6: VIC-220-FBTS-WMTS1
      7: VIC-220-KTS-WMTS1
      8: b1 tx wmts
  - name: Brunswick (BTS)
    lat: -37.772669
    long: 144.984333
    voltage_kv: 220
    tags:
      - BTS
      - Brunswick
    def: |
      |x1x2x||
      |x3x4x||
      |x5x6x||
    buses:
      1: "1"
      2: "2"
    connections:
      1: VIC-220-BTS-TTS-3
      2: VIC-220-BTS-TX-B1
      3: VIC-220-BTS-TTS-1
      4: VIC-220-BTS-TX-B2
      5: VIC-220-BTS-RTS
      6: VIC-220-BTS-TX-B3
    objects:
      - type: tx-ud # b1 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 2
        rel_y: 13
        connections:
          1: VIC-220-BTS-TX-B1
          2: VIC-66-BTS-TX-B1
      - type: tx-ud # b2 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 6
        rel_y: 13
        connections:
          1: VIC-220-BTS-TX-B2
          2: VIC-66-BTS-TX-B2
      - type: tx-ud # b1 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 10
        rel_y: 13
        connections:
          1: VIC-220-BTS-TX-B3
          2: VIC-66-BTS-TX-B3
    child_definitions:
      - def: |
          x|d2
          tE
          x|E
          tE
          x|x1
        buses:
          1: "1"
          2: "2"
          3: "3"
        voltage_kv: 66
        rel_x: 1
        rel_y: 19
        connections:
          1: VIC-66-BTS-TIE
          2: VIC-66-BTS-TIE
  - name: Richmond (RTS)
    lat: -37.831136
    long: 145.001581
    voltage_kv: 220
    tags:
      - RTS
      - Richmond
    def: |
      |x1x2x||
      |x3x4x||
      |x5x6x||
      NEEEN
      NEEEN
      s/10
      9s/|||/8
    buses:
      1: "1"
      2: "2"
    connections:
      1: VIC-220-RTS-ROTS-1
      2: l1 tx rts
      3: VIC-220-RTS-TIE-LINE-L1/B1/B2/B4
      4: VIC-220-BTS-RTS
      5: VIC-220-RTS-TX-B5
      6: VIC-220-RTS-TIE-LINE-ROTS4
      8: VIC-220-RTS-TX-B3
      9: VIC-220-ROTS-RTS-4
      10: VIC-220-RTS-TIE-LINE-ROTS4
    objects:
      - type: tx-ud # b1 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 6
        rel_y: 15
        connections:
          1: VIC-220-RTS-TX-B1
          2: VIC-66-RTS-TX-B1
      - type: tx-ud # b3 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 10
        rel_y: 15
        connections:
          1: VIC-220-RTS-TX-B3
          2: VIC-66-RTS-TX-B3
      - type: tx-ud # b4 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 14
        rel_y: 15
        connections:
          1: VIC-220-RTS-TX-B4
          2: VIC-66-RTS-TX-B4
      - type: tx-ud # b2 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 18
        rel_y: 15
        connections:
          1: VIC-220-RTS-TX-B2
          2: VIC-66-RTS-TX-B2
      - type: tx-ud # b5 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 2
        rel_y: 15
        connections:
          1: VIC-220-RTS-TX-B5
          2: VIC-66-RTS-TX-B5
    child_definitions:
      - def: |
          1|/3
          |d2
          |/5
        buses:
          1: ""
        voltage_kv: 220
        rel_x: 7
        rel_y: 11
        connections:
          1: VIC-220-RTS-TIE-LINE-L1/B1/B2/B4
          2: VIC-220-RTS-TX-B4
          3: VIC-220-RTS-TX-B1
          # RTS L1 TX not currently show
          5: VIC-220-RTS-TX-B2
      - def: |
          1x|
          t
          2x||
          t
          3x|||
          |
          4x||||
          t
          5x|||||
        buses:
          1: ""
          2: ""
          3: ""
        voltage_kv: 66
        rel_x: 1
        rel_y: 24
        connections:
          1: VIC-66-RTS-TX-B5
          2: VIC-66-RTS-TX-B1
          3: VIC-66-RTS-TX-B3
          4: VIC-66-RTS-TX-B4
          5: VIC-66-RTS-TX-B2
  # - name: Axedale (ADTS)
  #   lat: -36.725225
  #   long: 144.54545
  #   voltage_kv: 220
  #   tags:
  #     - ADTS
  #     - Axedale
  #   def: |
  #     1?|
  #   buses:
  #     1: ""
  #   connections:
  #     1: VIC-220-ADTS
  # - name: Berrybank (BBTS)
  #   lat: -37.885608
  #   long: 143.45285
  #   voltage_kv: 220
  #   tags:
  #     - BBTS
  #     - Berrybank
  #   def: |
  #     1?|
  #   buses:
  #     1: ""
  #   connections:
  #     1: VIC-220-BBTS
  - name: Cranbourne (CBTS)
    lat: -38.085633
    long: 145.266433
    voltage_kv: 220
    tags:
      - CBTS
      - Cranbourne
    def: |
      |x1x2x||
      |x3x4x||
      |x5dx||
      |/6EE||
      |xd7x||/8
      |x9xd||
    buses:
      1: "1"
      2: "2"
    connections:
      1: VIC-220-CBTS-TBTS-1
      2: VIC-220-CBTS-ERTS-1
      3: VIC-220-CBTS-TBTS-2
      4: VIC-220-CBTS-ERTS-2
      5: VIC-220-CBTS-WDP-NORTH
      6: VIC-220-CBTS-TX-B1
      7: VIC-220-CBTS-TX-B3
      8: VIC-220-CBTS-TX-B2
      9: VIC-220-CBTS-TX-A1
    objects:
      - type: tx-lr # a1
        metadata:
          w1: 220
          w2: 500
        rel_x: 13
        rel_y: 3
        connections:
          1: VIC-220-CBTS-TX-A1
          2: VIC-500-CBTS-TX-A1
      - type: tx-ud # b3 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 2
        rel_y: 14
        connections:
          1: VIC-220-CBTS-TX-B3
          2: VIC-66-CBTS-TX-B3
      - type: tx-ud # b2 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 6
        rel_y: 14
        connections:
          1: VIC-220-CBTS-TX-B2
          2: VIC-66-CBTS-TX-B2
      - type: tx-ud # b1 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 10
        rel_y: 14
        connections:
          1: VIC-220-CBTS-TX-B1
          2: VIC-66-CBTS-TX-B1
    child_definitions:
      - def: |
          |/1xs
          |x2xs3
        buses:
          1: "1"
        voltage_kv: 500
        rel_x: 16
        rel_y: 0
        connections:
          1: VIC-500-CBTS-TX-A1
          2: VIC-500-CBTS-HWTS-4
          3: VIC-500-CBTS-ROTS-4
      - def: |
          x|
          t
          x||
          t
          x|||
        buses:
          1: ""
          2: ""
          3: ""
        voltage_kv: 66
        rel_x: 1
        rel_y: 21
  - name: Ringwood (RWTS)
    lat: -37.821359
    long: 145.21517
    voltage_kv: 220
    tags:
      - RWTS
      - Ringwood
    def: |
      |x1N
      |x2x||
      |x3x||
      |x4x||
      |x5E||
      |x6x||x7
    buses:
      1: "1"
      2: "2"
    connections:
      1: L3 tx 220
      2: VIC-220-RWTS-TTS
      3: B1 tx
      4: B2 tx
      5: B4 TX
      6: VIC-220-ROTS-RWTS
      7: B3 TX

  # - name: Carwarp (CPTS)
  #   lat: -34.499106
  #   long: 142.234786
  #   voltage_kv: 220
  #   tags:
  #     - CPTS
  #     - Carwarp
  #   def: |
  #     1?|
  #   buses:
  #     1: ""
  #   connections:
  #     1: VIC-220-CPTS
  # - name: Cressy (CRTS)
  #   lat: -37.999733
  #   long: 143.752064
  #   voltage_kv: 220
  #   tags:
  #     - CRTS
  #     - Cressy
  #   def: |
  #     1?|
  #   buses:
  #     1: ""
  #   connections:
  #     1: VIC-220-CRTS
  - name: Dederang (DDTS)
    lat: -36.454286
    long: 146.990814
    voltage_kv: 330
    tags:
      - DDTS
      - Dederang
    def: |
      |x1dx||
      |EE2x||
      |x3x4x||
      |x5x6x||
      |x7x8x||
    buses:
      1: "1"
      2: "2"
    connections:
      1: VIC-330-DDTS-TX-H1
      2: VIC-330-DDTS-TX-H2
      3: VIC-330-DDTS-TX-H3
      4: VIC-330-DDTS-WOTS
      5: VIC-330-SMTS-DDTS-1
      6: ddts to murray @67
      7: VIC-330-SMTS-DDTS-2
      8: ddts to murray @68
    objects:
      - type: tx-ud # H1 tx
        metadata:
          w1: 330
          w2: 220
        rel_x: 3
        rel_y: 10
        connections:
          1: VIC-330-DDTS-TX-H1
          2: VIC-220-DDTS-TX-H1
      - type: tx-ud # H2 tx
        metadata:
          w1: 330
          w2: 220
        rel_x: 5
        rel_y: 10
        connections:
          1: VIC-330-DDTS-TX-H2
          2: VIC-220-DDTS-TX-H2
      - type: tx-ud # H3 tx
        metadata:
          w1: 330
          w2: 220
        rel_x: 7
        rel_y: 10
        connections:
          1: VIC-330-DDTS-TX-H3
          2: VIC-220-DDTS-TX-H3

    child_definitions:
      - def: |
          |E1x||
          4x|x3x||x2
          |E5x||
          |x6E||
          7x|x8x||
        buses:
          1: "2"
          2: "1"
        voltage_kv: 220
        rel_x: 0
        rel_y: 19
        connections:
          1: VIC-220-DDTS-MBTS-1
          2: VIC-220-DDTS-MBTS-2
          3: VIC-220-GNTS-DDTS-3
          4: VIC-220-DDTS-TX-H1
          5: VIC-220-DDTS-TX-H2
          6: VIC-220-GNTS-DDTS-1
          7: VIC-220-SHTS-DDTS
          8: VIC-220-DDTS-TX-H3

  - name: Eildon (EPS)
    lat: -37.223708
    long: 145.920919
    voltage_kv: 220
    tags:
      - EPS
      - Eildon PS
    def: |
      |N
      2x|x
      t
      4x|x
      |N
    buses:
      1: ""
      2: ""
    connections:
      1: EPS gentx 1??
      2: VIC-220-EPS-MBTS-1?
      4: VIC-220-EPS-MBTS-2?
      5: EPS gentx 2??
    objects:
      - type: tx-ud # ?1 tx
        metadata:
          w1: 220
          w2: 22
        rel_x: 1
        rel_y: 0
      - type: gen
        metadata:
          voltage: 22
          text: G
          info: |
            Eildon Power Station
            2 x 60 = 120 MW
        rel_x: 1
        rel_y: 5
      - type: tx-ud # ?2 tx
        metadata:
          w1: 220
          w2: 22
        rel_x: 9
        rel_y: 0
      - type: gen
        metadata:
          voltage: 22
          text: G
          info: |
            Eildon Power Station
            2 x 60 = 120 MW
        rel_x: 9
        rel_y: 5
    child_definitions:
      - def: |
          s
          s1
          s
        voltage_kv: 220
        rel_x: 2
        rel_y: 3
        connections:
          1: VIC-220-EPS-TTS
  - name: East Rowville (ERTS)
    lat: -37.940958
    long: 145.236342
    voltage_kv: 220
    tags:
      - ERTS
      - East Rowville
    def: |
      1/|x2x3x||/4
      5/|x6EE||
      NEE7/||x8
    buses:
      1: "1"
      2: "4"
    connections:
      1: b1 tx
      2: b2 tx
      3: b3 tx
      4: b4 tx
      5: VIC-220-ERTS-ROTS-1
      6: VIC-220-CBTS-ERTS-2
      7: VIC-220-ERTS-ROTS-2
      8: VIC-220-CBTS-ERTS-1
  # - name: Goorambat East (GETS)
  #   lat: -36.426831
  #   long: 145.925653
  #   voltage_kv: 220
  #   tags:
  #     - GETS
  #     - Goorambat East
  #   def: |
  #     1?|
  #   buses:
  #     1: ""
  #   connections:
  #     1: VIC-220-GETS
  # - name: Golden Plains (GPTS)
  #   lat: -37.971694
  #   long: 143.776722
  #   voltage_kv: 220
  #   tags:
  #     - GPTS
  #     - Golden Plains
  #   def: |
  #     1?|
  #   buses:
  #     1: ""
  #   connections:
  #     1: VIC-220-GPTS
  # - name: Gnarwarre (GWTS)
  #   lat: -38.146925
  #   long: 144.126603
  #   voltage_kv: 220
  #   tags:
  #     - GWTS
  #     - Gnarwarre
  #   def: |
  #     1?|
  #   buses:
  #     1: ""
  #   connections:
  #     1: VIC-220-GWTS
  - name: Heatherton (HTS)
    lat: -37.941128
    long: 145.078233
    voltage_kv: 220
    tags:
      - HTS
      - Heatherton
    def: |
      |x1x||
      |x2E||
      |E3x||
      4x|EE|x5
    buses:
      1: "2"
      2: "1"
    connections:
      1: VIC-220-HTS-TX-B3
      2: VIC-220-HTS-TX-B2
      3: VIC-220-HTS-SVTS1
      4: VIC-220-HTS-SVTS2
      5: VIC-220-HTS-TX-B1
    objects:
      - type: tx-ud # b3 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 2
        rel_y: 10
        connections:
          1: VIC-220-HTS-TX-B3
          2: VIC-66-HTS-TX-B3
      - type: tx-ud # b2 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 6
        rel_y: 10
        connections:
          1: VIC-220-HTS-TX-B2
          2: VIC-66-HTS-TX-B2
      - type: tx-ud # b1 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 10
        rel_y: 10
        connections:
          1: VIC-220-HTS-TX-B1
          2: VIC-66-HTS-TX-B1
    child_definitions:
      - def: |
          x|/4
          t
          x||
          t
          x|||x5
        buses:
          1: "3"
          2: "2"
          3: "1"
        voltage_kv: 66
        rel_x: 1
        rel_y: 16
        connections:
          4: VIC-66-HTS-TIE
          5: VIC-66-HTS-TIE
  - name: Hazelwood Power (HWPS)
    lat: -38.273103
    long: 146.392264
    voltage_kv: 220
    def: |
      |dx1x|||||
      |E2x||E|||||x3
      |x4x||E|||||
      |xx||E|||||
      |xx||x|||||
      6x|E5x||E|||||
      NE7x||Et
      |||x8ENE||||||
      |||x9x||||x||||||
      10x|||x11x||||E||||||
      |||xx||||E||||||x12
      NE13x||||E||||||x14
      NEE||||x15
    buses:
      1: "1"
      2: "2"
      3: "3"
      4: "4"
      5: "5"
      6: "6"
    connections:
      1: VIC-220-HWPS-ROTS-2
      2: VIC-220-HWPS-TX-A1/LINE-1
      3: VIC-220-HWPS-ROTS-1
      4: VIC-220-HWPS-TX-A2/LINE-2
      5: VIC-220-JLTS-HWPS-2
      6: VIC-220-JLTS-HWPS-1
      7: bus 2 tie hwts3 hwps
      8: bus 3 tie hwts3 hwps
      9: VIC-220-HWPS-TX-A4/LINE-4
      10: VIC-220-JLTS-HWTS-3
      11: VIC-220-JLTS-HWPS-4
      12: yps1-hwps
      13: mwts hwps
      14: yps2-hwps tie 
      15: yps2-hwps tiex
  - name: Hazelwood Terminal (HWTS)
    lat: -38.281172
    long: 146.428342
    voltage_kv: 500
    def: |
      |||x1x2x||||
      |||x3x4x||||
      iEEEi
      |xd5x|||
      |x6x7x|||
      |x8x9x|||x10
      |x11EEN
    buses:
      3: "3"
      4: "4"
    connections:
      1: VIC-500-CBTS-HWTS-4
      2: VIC-500-LYPS-HWTS-3
      3: VIC-500-HWTS-ROTS-3
      4: VIC-500-LYPS-HWTS-2
      5: VIC-500-LYPS-HWTS-1
      6: VIC-500-HWTS-TX-A4
      7: VIC-500-SMTS-HWTS-2
      8: VIC-500-HWTS-TX-A3
      9: VIC-500-SMTS-HWTS-1
      10: VIC-500-HWTS-TX-A1
      11: VIC-500-HWTS-TX-A2

    objects:
      - type: tx-ud
        metadata:
          w1: 500
          w2: 220
        rel_x: 0
        rel_y: 14
        connections:
          1: VIC-500-HWTS-TX-A1
          2: VIC-220-HWPS-TX-A1/LINE-1
      - type: tx-ud
        metadata:
          w1: 500
          w2: 220
        rel_x: 4
        rel_y: 14
        connections:
          1: VIC-500-HWTS-TX-A2
          2: VIC-220-HWPS-TX-A2/LINE-2
      - type: tx-ud
        metadata:
          w1: 500
          w2: 220
        rel_x: 8
        rel_y: 14
        connections:
          1: VIC-500-HWTS-TX-A3
          2: VIC-220-HWPS-TX-A3/LINE-3
      - type: tx-ud
        metadata:
          w1: 500
          w2: 220
        rel_x: 12
        rel_y: 14
        connections:
          1: VIC-500-HWTS-TX-A4
          2: VIC-220-HWPS-TX-A4/LINE-4

  - name: Heywood (HYTS)
    lat: -38.180772
    long: 141.639092
    voltage_kv: 220
    tags:
      - HYTS
      - Heywood
    def: |
      1?|
    buses:
      1: ""
    connections:
      1: VIC-220-HYTS
  - name: Jeeralang (JLTS)
    lat: -38.276922
    long: 146.424483
    voltage_kv: 220
    tags:
      - JLTS
      - Jeeralang
    def: |
      1/|EEE||/2
      |x3EE||x4
      |x5x6x||
      |x7x8x||
    buses:
      1: "1"
      2: "2"
    connections:
      1: VIC-220-JLTS-B
      2: VIC-220-JLTS-A
      3: VIC-220-JLTS-HWPS-1
      4: VIC-220-JLTS-HWPS-2
      5: VIC-220-JLTS-MWTS-1
      6: VIC-220-JLTS-HWPS-4
      7: VIC-220-JLTS-MWTS-2
      8: VIC-220-JLTS-HWPS-3

  # - name: Koorangie (KOTS)
  #   lat: -35.73
  #   long: 143.753333
  #   voltage_kv: 220
  #   tags:
  #     - KOTS
  #     - Koorangie
  #   def: |
  #     1?|
  #   buses:
  #     1: ""
  #   connections:
  #     1: VIC-220-KOTS
  - name: Loy Yang Power (LYPS)
    lat: -38.256497
    long: 146.573861
    voltage_kv: 500
    def: |
      1x|||x2x||||
      |||x3x||||
      |||E4x||||x5
      iEEt
      |x6x||
      |E7x||
      |x8x||
      |x9x||
      10x|x11x||
    buses:
      1: "1"
      2: "2"
      3: "3"
      4: "4"
    connections:
      1: VIC-500-LYPS-TX-A?
      2: VIC-500-LYPS-BLLC
      3: VIC-500-LYPS-GEN-B2
      4: VIC-500-LYPS-GEN-B1
      5: VIC-500-LYPS-HWTS-3
      6: VIC-500-LYPS-HWTS-2
      7: VIC-500-LYPS-GEN-A4
      8: VIC-500-LYPS-GEN-A3
      9: VIC-500-LYPS-GEN-A2
      10: VIC-500-LYPS-GEN-A1
      11: VIC-500-LYPS-HWTS-1
      
    objects:

      - type: tx-ud
        metadata:
          w1: 220
          w2: 500
        rel_x: 1
        rel_y: -7
        connections:
          2: VIC-500-LYPS-TX-A?
          1: VIC-220-LYPS-VPGS

      - type: tx-ud
        metadata:
          w1: 22
          w2: 500
        rel_x: 4
        rel_y: -7
        connections:
          2: VIC-500-LYPS-GEN-B2
      - type: gen
        metadata:
          voltage: 22
          text: G
          info: |
            Loy Yang Power Station 'B' - Unit 2
            580 MW
        rel_x: 4
        rel_y: -8

      - type: tx-ud
        metadata:
          w1: 22
          w2: 500
        rel_x: 6
        rel_y: -7
        connections:
          2: VIC-500-LYPS-GEN-B1
      - type: gen
        metadata:
          voltage: 22
          text: G
          info: |
            Loy Yang Power Station 'B' - Unit 1
            525 MW
        rel_x: 6
        rel_y: -8



      - type: tx-ud
        metadata:
          w1: 22
          w2: 500
        rel_x: 11
        rel_y: -7
        connections:
          2: VIC-500-LYPS-GEN-A4
      - type: gen
        metadata:
          voltage: 22
          text: G
          info: |
            Loy Yang Power Station 'A' - Unit 4
            560 MW
        rel_x: 11
        rel_y: -8

      - type: tx-ud
        metadata:
          w1: 22
          w2: 500
        rel_x: 13
        rel_y: -7
        connections:
          2: VIC-500-LYPS-GEN-A3
      - type: gen
        metadata:
          voltage: 22
          text: G
          info: |
            Loy Yang Power Station 'A' - Unit 3
            560 MW
        rel_x: 13
        rel_y: -8

      - type: tx-ud
        metadata:
          w1: 22
          w2: 500
        rel_x: 15
        rel_y: -7
        connections:
          2: VIC-500-LYPS-GEN-A2
      - type: gen
        metadata:
          voltage: 22
          text: G
          info: |
            Loy Yang Power Station 'A' - Unit 2
            530 MW
        rel_x: 15
        rel_y: -8

      - type: tx-ud
        metadata:
          w1: 22
          w2: 500
        rel_x: 17
        rel_y: -7
        connections:
          2: VIC-500-LYPS-GEN-A1
      - type: gen
        metadata:
          voltage: 22
          text: G
          info: |
            Loy Yang Power Station 'A' - Unit 1
            560 MW
        rel_x: 17
        rel_y: -8

  - name: Valley Power (VPPS)
    lat: -38.2539359
    long: 146.5890768
    voltage_kv: 220
    def: |
      1/|x
      |x
      |x
      |x
      |x
      |x
    buses:
      1: ""
    connections:
      1: VIC-220-LYPS-VPGS
    objects:
      - type: tx-ud
        metadata:
          w1: 220
          w2: 11
        rel_x: 1
        rel_y: 3
      - type: gen
        metadata:
          voltage: 11
          text: G
          info: |
            Valley Power Power Station (VPPS) - Unit 1
            50 MW
        rel_x: 1
        rel_y: 8
      - type: tx-ud
        metadata:
          w1: 220
          w2: 11
        rel_x: 3
        rel_y: 3
      - type: gen
        metadata:
          voltage: 11
          text: G
          info: |
            Valley Power Power Station (VPPS) - Unit 2
            50 MW
        rel_x: 3
        rel_y: 8
      - type: tx-ud
        metadata:
          w1: 220
          w2: 11
        rel_x: 5
        rel_y: 3
      - type: gen
        metadata:
          voltage: 11
          text: G
          info: |
            Valley Power Power Station (VPPS) - Unit 3
            50 MW
        rel_x: 5
        rel_y: 8
      - type: tx-ud
        metadata:
          w1: 220
          w2: 11
        rel_x: 7
        rel_y: 3
      - type: gen
        metadata:
          voltage: 11
          text: G
          info: |
            Valley Power Power Station (VPPS) - Unit 4
            50 MW
        rel_x: 7
        rel_y: 8
      - type: tx-ud
        metadata:
          w1: 220
          w2: 11
        rel_x: 9
        rel_y: 3
      - type: gen
        metadata:
          voltage: 11
          text: G
          info: |
            Valley Power Power Station (VPPS) - Unit 5
            50 MW
        rel_x: 9
        rel_y: 8
      - type: tx-ud
        metadata:
          w1: 220
          w2: 11
        rel_x: 11
        rel_y: 3
      - type: gen
        metadata:
          voltage: 11
          text: G
          info: |
            Valley Power Power Station (VPPS) - Unit 6
            50 MW
        rel_x: 11
        rel_y: 8


  - name: Malvern (MTS)
    lat: -37.877828
    long: 145.084433
    voltage_kv: 220
    tags:
      - MTS
      - Malvern
    def: |
      |x1x||
      |2EE3||
      |x4x||
    buses:
      1: ""
      2: ""
    connections:
      1: VIC-220-ROTS-MTS-1
      2: VIC-220-MTS-TX-B1
      3: VIC-220-MTS-TX-B2
      4: VIC-220-ROTS-MTS-3
    objects:
      - type: tx-ud # b2 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 1
        rel_y: 8
        connections:
          1: VIC-220-MTS-TX-B2
          2: VIC-66-MTS-TX-B2
      - type: tx-ud # b1 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 5
        rel_y: 8
        connections:
          1: VIC-220-MTS-TX-B1
          2: VIC-66-MTS-TX-B1
    child_definitions:
      - def: |
          x|
          t
          x|
        buses:
          1: ""
          2: ""
        voltage_kv: 66
        rel_x: 0
        rel_y: 14
  - name: Mount Beauty (MBTS)
    lat: -36.743886
    long: 147.165861
    voltage_kv: 220
    tags:
      - MBTS
      - Mount Beauty
    def: |
      |x1E||
      |E2/||
      |x3E||
      |xd||
      4x|EE|x5
      |E6x||x7
      8x|x9x||
    buses:
      1: "1"
      2: "2"
    connections:
      1: VIC-220-MBTS-TX-B2
      2: VIC-220-MBTS-TX-B1
      3: VIC-220-EPS-MBTS-1?
      4: VIC-220-DDTS-MBTS-2
      5: VIC-220-EPS-MBTS-2?
      6: VIC-220-DDTS-MBTS-1
      7: VIC-220-MBTS-DPS
      8: VIC-220-MBTS-BOPS/MKPS
      9: VIC-220-MBTS-WKPS
    objects:
      - type: tx-ud # b1 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 2
        rel_y: 8
        connections:
          1: VIC-220-MBTS-TX-B1
          2: VIC-66-MBTS-TX-B1
      - type: tx-ud # b2 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: -1
        rel_y: 8
        connections:
          1: VIC-220-MBTS-TX-B2
          2: VIC-66-MBTS-TX-B2
  - name: Morwell (MWTS)
    lat: -38.257164
    long: 146.420847
    voltage_kv: 220
    tags:
      - MWTS
      - Morwell
    def: |
      1?|
    buses:
      1: ""
    connections:
      1: VIC-220-MWTS
  # - name: Pine Lodge (PLTS)
  #   lat: -36.341389
  #   long: 145.570008
  #   voltage_kv: 220
  #   tags:
  #     - PLTS
  #     - Pine Lodge
  #   def: |
  #     1?|
  #   buses:
  #     1: ""
  #   connections:
  #     1: VIC-220-PLTS
  # - name: Plumpton (PRTS)
  #   lat: -37.674203
  #   long: 144.734453
  #   voltage_kv: 220
  #   tags:
  #     - PRTS
  #     - Plumpton
  #   def: |
  #     1?|
  #   buses:
  #     1: ""
  #   connections:
  #     1: VIC-220-PRTS
  - name: Rowville (ROTS)
    lat: -37.929281
    long: 145.227283
    voltage_kv: 220
    tags:
      - ROTS
      - Rowville
    def: |
      |xd1x||
      |x2x3x||
      |x4x5x||
      |xd6x||
      |xd7x||
      |EEEN
      |EE8x||||
      |x9x10x||||
      |x11x12x||||
      NEEE||||
      |||x13x14x||||
      |||x15dx||||
      |||x16x17x||||x18
      |||x19x20x||||
      |||x21x22x||||
    buses:
      1: "1"
      2: "2"
      3: "3"
      4: "4"
      5: ""
    connections:
      1: VIC-220-ROTS-TTS
      2: VIC-220-HWPS-ROTS-1
      3: VIC-220-ERTS-ROTS-2
      4: VIC-220-HWPS-ROTS-2
      5: VIC-220-ERTS-ROTS-1
      6: VIC-220-RTS-ROTS-1
      7: VIC-220-ROTS-TIE-BUS2
      8: VIC-220-ROTS-TIE-BUS4
      9: VIC-220-ROTS-YPS-5
      10: VIC-220-ROTS-RTS-4
      11: VIC-ROTS-SVC-1
      12: VIC-220-SVTS-ROTS2
      13: VIC-ROTS-SVC-2
      14: VIC-220-ROTS-TX-A1
      15: VIC-220-ROTS-MTS-1
      16: VIC-220-ROTS-YPS-6
      17: VIC-220-ROTS-TSTS
      18: VIC-220-ROTS-MTS-3
      19: VIC-220-ROTS-YPS-7
      20: VIC-220-ROTS-RWTS
      21: VIC-220-ROTS-YPS-8
      22: VIC-220-SVTS-ROTS1



    child_definitions:
      - def: |
          2|1
          3|
        buses:
          1: ""
        voltage_kv: 220
        rel_x: 10
        rel_y: 11
        connections:
          1: VIC-220-ROTS-TX-A2
          2: VIC-220-ROTS-TIE-BUS2
          3: VIC-220-ROTS-TIE-BUS4
      - def: |
          1
        buses:
          1: ""
        voltage_kv: 220
        rel_x: 17
        rel_y: -2
        connections:
          1: VIC-ROTS-SVC-1
      - def: |
          1
        buses:
          1: ""
        voltage_kv: 220
        rel_x: 19
        rel_y: -2
        connections:
          1: VIC-ROTS-SVC-2
      - def: |
          |x1x2x||
          |x3x4x||
          |dx5x||
        buses:
          1: "2"
          2: "1"
        voltage_kv: 500
        rel_x: -10
        rel_y: 0
        connections:
          1: VIC-500-CBTS-ROTS-4
          2: VIC-500-HWTS-ROTS-3
          3: VIC-500-ROTS-SMTS-3
          4: VIC-500-ROTS-TX-A1
          5: VIC-500-ROTS-TX-A2

    objects:
      - type: gen
        metadata:
          voltage: 220
          text: SVC
          info: |
            Rowville No.1 SVC
            +60 MVAr / -100 MVAr
        rel_x: 18
        rel_y: -3
      - type: gen
        metadata:
          voltage: 220
          text: SVC
          info: |
            Rowville No.2 SVC
            +60 MVAr / -100 MVAr
        rel_x: 20
        rel_y: -3
      - type: tx-lr # A2 tx
        metadata:
          w1: 500
          w2: 220
        rel_x: -4
        rel_y: 10
        connections:
          1: VIC-500-ROTS-TX-A2
          2: VIC-220-ROTS-TX-A2
      - type: tx-lr # A1 tx
        metadata:
          w1: 500
          w2: 220
        rel_x: -4
        rel_y: 13
        connections:
          1: VIC-500-ROTS-TX-A1
          2: VIC-220-ROTS-TX-A1


  - name: South Morang (SMTS)
    lat: -37.644483
    long: 145.078436
    voltage_kv: 500
    tags:
      - SMTS
      - South Morang
    def: |
      |x1x2x||
      |x3x4x||
      |x5x6x||
      |xx8x||
    buses:
      1: "2"
      2: "1"
    connections:
      1: VIC-500-SMTS-HWTS-1
      2: VIC-500-SMTS-SYTS-1
      3: VIC-500-SMTS-HWTS-2
      4: VIC-500-SMTS-SYTS-2
      5: VIC-500-ROTS-SMTS-3
      6: VIC-500-KTS-ROTS
      8: VIC-500-SMTS-TX-F2

    objects:
      - type: tx-lr # F2 tx
        metadata:
          w1: 500
          w2: 330
        rel_x: 9
        rel_y: 6
        connections:
          1: VIC-500-SMTS-TX-F2
          2: VIC-330-SMTS-TX-F2

    child_definitions:
      - def: |
          NE4x||x5
          |x1x||
          |x2x||x3
        buses:
          1: "1"
          2: "2"
        voltage_kv: 330
        rel_x: 16
        rel_y: 0
        connections:
          1: VIC-330-SMTS-DDTS-1
          2: VIC-330-SMTS-DDTS-2
          3: VIC-330-SMTS-TX-H2
          4: VIC-330-SMTS-TX-F2
          5: VIC-330-SMTS-TX-H1
        objects:
          - type: tx-ud # H2 tx
            metadata:
              w1: 330
              w2: 220
            rel_x: 1
            rel_y: 10
            connections:
              1: VIC-330-SMTS-TX-H2
              2: VIC-220-SMTS-TX-H2
          - type: tx-ud # H1 tx
            metadata:
              w1: 330
              w2: 220
            rel_x: 3
            rel_y: 10
            connections:
              1: VIC-330-SMTS-TX-H1
              2: VIC-220-SMTS-TX-H1

      - def: |
          |/1E2/||
          |x3x4x||
          |x5x6x||
        buses:
          1: "1"
          2: "2"
        voltage_kv: 220
        rel_x: 13
        rel_y: 15
        connections:
          1: VIC-220-SMTS-TX-B1
          2: VIC-220-SMTS-TX-B2
          3: VIC-220-SMTS-TX-H2
          4: VIC-220-SMTS-TTS-1
          5: VIC-220-SMTS-TX-H1
          6: VIC-220-SMTS-TTS-2
        objects:
          - type: tx-lr # B1 tx
            metadata:
              w1: 66
              w2: 220
            rel_x: -4
            rel_y: 3
            connections:
              1: VIC-66-SMTS-TX-B1
              2: VIC-220-SMTS-TX-B1
          - type: tx-lr # B2 tx
            metadata:
              w1: 66
              w2: 220
            rel_x: -4
            rel_y: 6
            connections:
              1: VIC-66-SMTS-TX-B2
              2: VIC-220-SMTS-TX-B2
      - def: |
          1x|
          t
          |x2
          t
          3x|x4
        buses:
          1: ""
          2: ""
          3: ""
        voltage_kv: 66
        rel_x: -3
        rel_y: 24
        connections:
          1: VIC-66-SMTS-TX-B1
          3: VIC-66-SMTS-TX-B2







  - name: Springvale (SVTS)
    lat: -37.928183
    long: 145.1461
    voltage_kv: 220
    tags:
      - SVTS
      - Springvale
    def: | # note taken from AER doc
      |x1x||
      |x2E||
      |E3x||
      |x4x||
      |E5x||
      |x6E||
      |x7x||
      |x8x||
    buses:
      1: "1"
      2: "2"
    connections:
      1: VIC-220-SVTS-TX-B4
      2: VIC-220-SVTS-TX-B3
      3: VIC-220-SVTS-TX-B2
      4: VIC-220-SVTS-TX-B1
      5: VIC-220-HTS-SVTS1
      6: VIC-220-HTS-SVTS2
      7: VIC-220-SVTS-ROTS1
      8: VIC-220-SVTS-ROTS2
    child_definitions:
      - def: |
          x|
          t
          x||
          t
          x|||
          t
          x||||
        buses:
          1: ""
          2: ""
          3: ""
          4: ""
        voltage_kv: 66
        rel_x: 1
        rel_y: 16
    objects:
      - type: tx-ud # b4 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 2
        rel_y: 10
        connections:
          1: VIC-220-SVTS-TX-B4
          2: VIC-66-SVTS-TX-B4
      - type: tx-ud # b3 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 6
        rel_y: 10
        connections:
          1: VIC-220-SVTS-TX-B3
          2: VIC-66-SVTS-TX-B3
      - type: tx-ud # b5 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 10
        rel_y: 10
        connections:
          1: VIC-220-SVTS-TX-B2
          2: VIC-66-SVTS-TX-B2
      - type: tx-ud # b2 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 14
        rel_y: 10
        connections:
          1: VIC-220-SVTS-TX-B1
          2: VIC-66-SVTS-TX-B1
  - name: Tyabb (TBTS)
    lat: -38.267861
    long: 145.201553
    voltage_kv: 220
    tags:
      - TBTS
      - Tyabb
    def: |
      |x1x||x2
      3/|x4E||
      |x5E||
      NE6/|x7
    buses:
      1: "1"
      2: "2"
    connections:
      1: VIC-220-TBTS-TX-B1
      2: VIC-220-TBTS-TX-B2
      3: VIC-220-CBTS-TBTS-1
      4: VIC-220-TBTS-TX-B3
      5: VIC-220-JLA-TBTS-1
      6: VIC-220-CBTS-TBTS-2
      7: VIC-220-JLA-TBTS-2
    child_definitions:
      - def: |
          x|
          t
          x||
          t
          x|||
        buses:
          1: ""
          2: ""
          3: ""
        voltage_kv: 66
        rel_x: 1
        rel_y: 19
    objects:
      - type: tx-ud # b1 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 2
        rel_y: 13
        connections:
          1: VIC-220-TBTS-TX-B1
          2: VIC-66-TBTS-TX-B1
      - type: tx-ud # b2 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 6
        rel_y: 13
        connections:
          1: VIC-220-TBTS-TX-B2
          2: VIC-66-TBTS-TX-B2
      - type: tx-ud # b1 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 10
        rel_y: 13
        connections:
          1: VIC-220-TBTS-TX-B3
          2: VIC-66-TBTS-TX-B3



  - name: Templestowe (TSTS)
    lat: -37.748069
    long: 145.170536
    voltage_kv: 220
    tags:
      - TSTS
      - Templestowe
    def: |
      |/1EE|/2
      |x3x4x||
      |xd5x||
    buses:
      1: "1"
      2: "2"
    connections:
      1: VIC-220-TSTS-TX-B3
      2: VIC-220-TSTS-TX-B2
      3: VIC-220-TSTS-TX-B1
      4: VIC-220-RWTS-TTS
      5: VIC-220-ROTS-TSTS
    objects:
      - type: tx-ud # b3 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 1
        rel_y: 12
        connections:
          1: VIC-220-TSTS-TX-B3
          2: VIC-66-TSTS-TX-B3
      - type: tx-ud # b2 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 5
        rel_y: 12
        connections:
          1: VIC-220-TSTS-TX-B2
          2: VIC-66-TSTS-TX-B2
      - type: tx-ud # b1 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 9
        rel_y: 12
        connections:
          1: VIC-220-TSTS-TX-B1
          2: VIC-66-TSTS-TX-B1
    child_definitions:
      - def: |
          x|x4
          t
          x||
          t
          x|||x/
        buses:
          1: "4"
          2: "2"
          3: "1"
        voltage_kv: 66
        rel_x: 0
        rel_y: 18
        connections:
          4: VIC-66-TSTS-TIE
          5: VIC-66-TSTS-TIE




  - name: Thomastown (TTS)
    lat: -37.6937
    long: 145.009928
    voltage_kv: 220
    tags:
      - TTS
      - Thomastown
    def: |
      |xd1Ndx|||
      |EENEE|||
      |E2x||EE|||
      |x3E||EE|||
      |EE||E4x|||
      5x|EE||x6E|||
      |EE||x7x|||
      |x9x||x8x|||x10
      |x11x||x12E|||x13
      |x14x||EE|||
      |xd15dx|||
    buses:
      1: "1"
      2: "2"
      3: "3"
    connections:
      1: VIC-220-KTS-TTS-1
      2: VIC-220-KTS-TTS-2
      3: VIC-220-TTS-TX-B4
      4: VIC-220-SMTS-TTS-2
      5: VIC-220-SMTS-TTS-1
      6: VIC-220-TTS-TX-B3
      7: VIC-220-TTS-TX-B5
      8: VIC-220-EPS-TTS
      9: VIC-220-ROTS-TTS
      10: VIC-220-TTS-TX-B2
      11: VIC-220-TTS-TX-B1
      12: VIC-220-BTS-TTS-3
      13: VIC-220-BTS-TTS-1
      14: VIC-220-RWTS-TTS
      15: VIC-220-RWTS-TTS
    child_definitions:
      - def: |
          x|
          t
          x||
          t
          x|||
          t
          x||||
          t
          x|||||
        buses:
          1: ""
          2: ""
          3: ""
        voltage_kv: 66
        rel_x: 1
        rel_y: 24
    objects:
      - type: tx-ud # b4 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 2
        rel_y: 18
        connections:
          1: VIC-220-TTS-TX-B4
          2: VIC-66-TTS-TX-B4
      - type: tx-ud # b3 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 6
        rel_y: 18
        connections:
          1: VIC-220-TTS-TX-B3
          2: VIC-66-TTS-TX-B3
      - type: tx-ud # b5 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 10
        rel_y: 18
        connections:
          1: VIC-220-TTS-TX-B5
          2: VIC-66-TTS-TX-B5
      - type: tx-ud # b2 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 14
        rel_y: 18
        connections:
          1: VIC-220-TTS-TX-B2
          2: VIC-66-TTS-TX-B2
      - type: tx-ud # b1 tx
        metadata:
          w1: 220
          w2: 66
        rel_x: 18
        rel_y: 18
        connections:
          1: VIC-220-TTS-TX-B1
          2: VIC-66-TTS-TX-B1
  - name: Wodonga (WOTS)
    lat: -36.154814
    long: 146.950147
    voltage_kv: 330
    tags:
      - WOTS
      - Wodonga
    def: |
      |x1x||
      |E2/||
      |x3x||
      |/4E||
    buses:
      1: "2"
      2: "1"
    connections:
      1: VIC-330-DDTS-WOTS
      2: VIC-330-WOTS-TX-1
      3: wots ???jindera? @060
      4: VIC-330-WOTS-TX-2
    objects:
      - type: tx-ud # ?1 tx
        metadata:
          w1: 330
          w2: 66
        rel_x: 2
        rel_y: 8
        connections:
          1: VIC-330-WOTS-TX-1
          2: VIC-66-WOTS-TX-1
      - type: tx-ud # ?2 tx
        metadata:
          w1: 330
          w2: 66
        rel_x: 7
        rel_y: 8
        connections:
          1: VIC-330-WOTS-TX-2
          2: VIC-66-WOTS-TX-2
  - name: Yallourn (YPS)
    lat: -38.174139
    long: 146.349914
    voltage_kv: 220
    def: |
      1x|x2E||x3
      |x4x||
      |x5x||
      |x6E||
      |x7x||
      8x|EE||x9
      |x10x||
      |E11x||x12
      |x13E||
      |xx||
    buses:
      1: ""
    connections:
      1: yps unknown tx
      2: VIC-220-ROTS-YPS-8
      3: VIC-220-ROTS-YPS-7
      4: VIC-220-ROTS-YPS-6
      5: VIC-220-ROTS-YPS-5
      6: VIC-220-YPS-GEN-W4
      7: VIC-220-YPS-GEN-W3
      8: yps - hwps 1
      9: VIC-220-YPS-GEN-W2
      10: todo yps tie W1
      11: todo hwps2 line
      12: VIC-220-YPS-TX-DTR
      13: VIC-220-YPS-TX-ETR
      # TODO YPS TXs, GENS

    objects:
      - type: tx-ud
        metadata:
          w1: 22
          w2: 220
        rel_x: 11
        rel_y: -7
        connections:
          2: VIC-220-YPS-GEN-W4
      - type: gen
        metadata:
          voltage: 22
          text: G
          info: |
            Yallourn W Power Station - Unit 4
            375 MW
        rel_x: 11
        rel_y: -8

      - type: tx-ud
        metadata:
          w1: 22
          w2: 220
        rel_x: 13
        rel_y: -7
        connections:
          2: VIC-220-YPS-GEN-W3
      - type: gen
        metadata:
          voltage: 22
          text: G
          info: |
            Yallourn W Power Station - Unit 3
            375 MW
        rel_x: 13
        rel_y: -8

      - type: tx-ud
        metadata:
          w1: 22
          w2: 220
        rel_x: 15
        rel_y: -7
        connections:
          2: VIC-220-YPS-GEN-W2
      - type: gen
        metadata:
          voltage: 22
          text: G
          info: |
            Yallourn W Power Station - Unit 2
            350 MW
        rel_x: 15
        rel_y: -8

      - type: tx-ud
        metadata:
          w1: 22
          w2: 220
        rel_x: 17
        rel_y: -7
        connections:
          2: VIC-220-YPS-GEN-W1
      - type: gen
        metadata:
          voltage: 22
          text: G
          info: |
            Yallourn W Power Station - Unit 1
            350 MW
        rel_x: 17
        rel_y: -8



    # child_definitions:
    #   - def: |
    #       |x1x2x||
    #       |x3x4x||
    #       |dx5x||
    #     buses:
    #       1: "2"
    #       2: "1"
    #     voltage_kv: 500
    #     rel_x: -10
    #     rel_y: 0
    #     connections:
    #       1: VIC-500-CBTS-ROTS-4
    #       2: rots hwts3
    #       3: rots smts3
    #       4: VIC-500-ROTS-TX-A1
    #       5: VIC-500-ROTS-TX-A2


  - name: John Lysaght (JLA)
    lat: -38.282032
    long: 145.207282
    voltage_kv: 220
    tags:
      - JLA
      - John Lysaght
    def: |
      1/|/2
      t
      |/3
      t
      4/|/5
    buses:
      1: "1"
      2: "2"
      3: "3"
    connections:
      1: VIC-220-JLA-TBTS-1
      2: VIC-220-JLA-TX-1
      3: VIC-220-JLA-TX-2
      4: VIC-220-JLA-TBTS-2
      5: VIC-220-JLA-TX-3
    objects:
      - type: tx-ud
        metadata:
          w1: 220
          w2: 33
        rel_x: 1
        rel_y: 3
        connections:
          1: VIC-220-JLA-TX-1
          2: VIC-33-JLA-TX-1
      - type: tx-ud
        metadata:
          w1: 220
          w2: 33
        rel_x: 5
        rel_y: 3
        connections:
          1: VIC-220-JLA-TX-2
          2: VIC-33-JLA-TX-2
      - type: tx-ud
        metadata:
          w1: 220
          w2: 33
        rel_x: 9
        rel_y: 3
        connections:
          1: VIC-220-JLA-TX-3
          2: VIC-33-JLA-TX-3
  - name: WDP Northern Reactive Station (WDPN)
    lat: -38.125762
    long: 145.38783
    voltage_kv: 220
    tags:
      - WDPN
      - WDP Northern Reactive Station
    def: |
      1?|?2
    buses:
      1: ""
    connections:
      1: VIC-220-CBTS-WDP-NORTH
      2: VIC-220-CBTS-WDP-SOUTH
  - name: WDP Southern Reactive Station (WDPS)
    lat: -38.3377199
    long: 145.5588388
    voltage_kv: 220
    tags:
      - WDPS
      - WDP Southern Reactive Station
    def: |
      1?|?2
    buses:
      1: ""
    connections:
      1: VIC-220-CBTS-WDP-SOUTH
      2: VIC-220-CBTS-WDP
  - name: Wonthaggi Desalination Plant (WDP)
    lat: -38.5854383
    long: 145.5252322
    voltage_kv: 220
    tags:
      - WDP
      - Wonthaggi Desalination Plant
    def: |
      1?|
    buses:
      1: ""
    connections:
      1: VIC-220-CBTS-WDP
  - name: Basslink [Victoria] (BLLC)
    lat: -38.262699
    long: 146.607929
    voltage_kv: 500
    def: |
      1x|/2
    buses:
      1: ""
    connections:
      1: VIC-500-LYPS-BLLC
      2: VIC-500-BLLC-TX
    objects:
      - type: tx-ud
        metadata:
          w1: 500
          w2: 132
        rel_x: 1
        rel_y: 8
        connections:
          1: VIC-500-BLLC-TX

  - name: West Kiewa Power Station (WKPS)
    lat: -36.7598216
    long: 147.1857268
    voltage_kv: 220
    tags:
      - WKPS
      - West Kiewa Power Station
    def: |
      1/
    buses:
      1: ""
    connections:
      1: VIC-220-MBTS-WKPS
    objects:
      - type: tx-ud
        metadata:
          w1: 220
          w2: 22
        rel_x: 1
        rel_y: 3
    child_definitions:
      - def: |
          NE|x
          sx|x
          sx|x
          NE|x
        voltage_kv: 22
        rel_x: -1
        rel_y: 7
        objects:
          - type: gen
            metadata:
              voltage: 22`
              text: G
              info: |
                West Kiewa Power Station
                4 x 18.5 = 74 MW
            rel_x: 0
            rel_y: 6
          - type: gen
            metadata:
              voltage: 22
              text: G
              info: |
                West Kiewa Power Station
                4 x 18.5 = 74 MW
            rel_x: 2
            rel_y: 6
          - type: gen
            metadata:
              voltage: 22
              text: G
              info: |
                West Kiewa Power Station
                4 x 18.5 = 74 MW
            rel_x: 4
            rel_y: 6
          - type: gen
            metadata:
              voltage: 22
              text: G
              info: |
                West Kiewa Power Station
                4 x 18.5 = 74 MW
            rel_x: 6
            rel_y: 6
  - name: Bogong Power Station (BGPS)
    lat: -36.8051893
    long: 147.227913
    voltage_kv: 220
    tags:
      - BGPS
      - Bogong Power Station
    def: |
      1sx|/
      2sE|/
    buses:
      1: ""
      2: ""
    connections:
      1: VIC-220-MBTS-BOPS/MKPS
      2: VIC-220-BOPS-MKPS
    objects:
      - type: tx-ud
        metadata:
          w1: 220
          w2: 22
        rel_x: 1
        rel_y: 5
      - type: tx-ud
        metadata:
          w1: 220
          w2: 22
        rel_x: 3
        rel_y: 5
      - type: gen
        metadata:
          voltage: 22
          text: G
          info: |
            Bogong Power Station
            2 x 70 = 140 MW
        rel_x: 1
        rel_y: 10
      - type: gen
        metadata:
          voltage: 22
          text: G
          info: |
            Bogong Power Station
            2 x 70 = 140 MW
        rel_x: 3
        rel_y: 10
  
  - name: McKay Creek Power Station (MKPS)
    lat: -36.8583086
    long: 147.2337226
    voltage_kv: 220
    tags:
      - MKPS
      - McKay Creek power station
    def: |
      s/
      s
      s
      s/
      s
      s
      1s/
    buses:
      1: ""
    connections:
      1: VIC-220-BOPS-MKPS
    objects:
      - type: tx-ud
        metadata:
          w1: 220
          w2: 22
        rel_x: 1
        rel_y: 2
        connections: {}
      - type: tx-ud
        metadata:
          w1: 220
          w2: 22
        rel_x: 7
        rel_y: 2
        connections: {}
      - type: tx-ud
        metadata:
          w1: 220
          w2: 22
        rel_x: 13
        rel_y: 2
        connections: {}
    child_definitions:
      - def: |
          |x
          |x
        voltage_kv: 22
        rel_x: -1
        rel_y: 7
        objects:
          - type: gen
            metadata:
              voltage: 22
              text: G
              info: |
                McKay Creek power station
                6x 25 = 150 MW
            rel_x: 0
            rel_y: 4
          - type: gen
            metadata:
              voltage: 22
              text: G
              info: |
                McKay Creek power station
                6x 25 = 150 MW
            rel_x: 2
            rel_y: 4
      - def: |
          |x
          |x
        voltage_kv: 22
        rel_x: 5
        rel_y: 7
        objects:
          - type: gen
            metadata:
              voltage: 22
              text: G
              info: |
                McKay Creek power station
                6x 25 = 150 MW
            rel_x: 2
            rel_y: 4
          - type: gen
            metadata:
              voltage: 22
              text: G
              info: |
                McKay Creek power station
                6x 25 = 150 MW
            rel_x: 4
            rel_y: 4
      - def: |
          |x
          |x
        voltage_kv: 22
        rel_x: 11
        rel_y: 7
        objects:
          - type: gen
            metadata:
              voltage: 22
              text: G
              info: |
                McKay Creek power station
                6x 25 = 150 MW
            rel_x: 2
            rel_y: 4
          - type: gen
            metadata:
              voltage: 22
              text: G
              info: |
                McKay Creek power station
                6x 25 = 150 MW
            rel_x: 2
            rel_y: 4

      # - type: gen
      #   metadata:
      #     voltage: 220
      #     text: PS
      #     info: |
      #       McKay Creek power station
      #       150 MW
      #   rel_x: 1
      #   rel_y: 4
  
  - name: Dartmouth Power station (DPS)
    lat: -36.5564405
    long: 147.5196251
    voltage_kv: 220
    tags:
      - DPS
      - Dartmouth Power station
    def: |
      1x|
    buses:
      1: ""
    connections:
      1: VIC-220-MBTS-DPS
    objects:
      - type: tx-ud
        metadata:
          w1: 220
          w2: 22
        rel_x: 1
        rel_y: 0
        connections: {}
      - type: gen
        metadata:
          voltage: 22
          text: G
          info: |
            Dartmouth Power station
            1 x 180 MW = 180 MW
        rel_x: 1
        rel_y: 5
        connections: {}
  - name: Hattah Switching Station (???)
    lat: -34.760228
    long: 142.279427
    voltage_kv: 66
    def: |
      1?|?2
    buses:
      1: ""
    connections:
      1: VIC-66-YSF-HTH
      2: VIC-66-HTH-WETS
  - name: Yatpool Solar Farm (YSF)
    lat: -34.394354
    long: 142.185096
    voltage_kv: 66
    tags:
      - YSF
      - Yatpool Solar Farm
    def: |
      1?|?3
      2?|
    buses:
      1: ""
    connections:
      1: VIC-66-RCTS-YSF
      2: VIC-66-YSF-HTH
    objects:
      - type: gen
        metadata:
          voltage: 66
          text: PV
          info: |
            Yatpool Solar Farm
            ?? MW / 106.5 MWp
        rel_x: 1
        rel_y: 4
        connections: {}
  - name: Gladstone South T19
    lat: -23.8848381
    long: 151.27394741
    voltage_kv: 132
    tags:
      - Gladstone South Ergon
      - T19
    def: |
      1d
      2d
    buses:
      1: ""
    connections:
      1: QLD-132-T152-T19-7268
      2: QLD-132-T152-T19-7269
    objects:
      - type: tx-ud
        metadata:
          w1: 132
          w2: 66
        rel_x: 1
        rel_y: 2
        connections:
          1: QLD-132-T19-7268
          2: QLD-66-T19-7268
      - type: tx-ud
        metadata:
          w1: 132
          w2: 66
        rel_x: 3
        rel_y: 2
        connections:
          1: QLD-132-T19-7269
          2: QLD-66-T19-7269
    child_definitions:
      - def: |
          x|
          x| 
        voltage_kv: 66
        rel_x: 0
        rel_y: 8      
  - name: Rolleston T163
    lat: -24.38929693483699 
    long: 148.436085705633
    voltage_kv: 132
    tags:
      - Rolleston
      - T163
    def: |
      |x
      1||x
    buses: 
      1: ""
    connections:
      1: QLD-132-T263-T163-7450
  - name: Memooloo T263
    lat: -24.13428906098856 
    long: 148.67856408130953
    voltage_kv: 132
    tags:
      - Memooloo
      - T263
    def: |
      2x|x4
      i
      i
      3x|x1
    buses:
      1: "1"
    connections:
      1: QLD-132-T32-T263-7286
      2: QLD-132-T263-1
      3: QLD-132-T263-2
      4: QLD-132-T263-T163-7450
  - name: Bluff T209
    lat: -23.58812899037114 
    long: 149.03992254302875
    voltage_kv: 132
    tags:
      - Bluff
      - T209
    def: |
      x|
      x|1
      x|
    buses:
      1: ""
    connections:
      1: QLD-132-T32-T209-7367
    objects:
      - type: gen
        metadata:
          voltage: 66
          text: SVC
          info: |
            Bluff SVC
            MVAr/ MVAr
        rel_x: 5
        rel_y: -4
  - name: Duringa T210
    lat:  -23.71068983255724 
    long: 149.67911678154636
    voltage_kv: 132
    tags:
      - Duringa
      - T210
    def: |
      x|
      x|x1
      x|
    buses:
      1: ""
    connections:
      1: QLD-132-T32-T210-7114/3
    objects:
      - type: gen
        metadata:
          voltage: 66
          text: SVC
          info: |
            Duringa SVC
            MVAr/ MVAr
        rel_x: 5
        rel_y: -4
  - name: Duringa Switching Station # Network T with circuit breakers. Shown as switching station
    lat: -23.846877958620322 
    long: 149.46772392838304
    voltage_kv: 132
    tags:
      - Duringa Switching Station
    def: |
      |x2
      |x3
      |x1
    connections: 
      1: QLD-132-T32-T210-7114/1
      2: QLD-132-T32-T210-7114/2
      3: QLD-132-T32-T210-7114/3
  - name: Gregory T97
    lat: -23.13803070443053  
    long: 148.42537685471498
    voltage_kv: 132
    tags:
      - Gregory
      - T97
    def: |
      x|
      x|1
      x|
    buses:
      1: ""
    connections:
      1: QLD-132-TH15-T97-7171
    objects:
      - type: gen
        metadata:
          voltage: 66
          text: SVC
          info: |
            Gregory SVC
            MVAr/ MVAr
        rel_x: 5
        rel_y: -4
  - name: Broadsound H20
    lat:  -22.82092152081286 
    long: 149.40439153734812
    voltage_kv: 275
    tags:
      - Broadsound
      - H20
    def: |
      |/x1x||
      |x2x3x||
      |x4x5x||
      |x6x7x||
      |x8xd|||
    buses: 
      1: "1"
      2: "2"
    connections:
      1:  QLD-275-H20-H11-8846
      2:  QLD-275-H20-H29-8831
      3:  QLD-275-H20-H11-8847
      4:  QLD-275-H20-H10-820
      5:  QLD-275-H20-H11-834
      6:  QLD-275-H20-H29-856
      7:  QLD-275-H20-H15-833
      8:  QLD-275-H20-H15-850 
  - name: Bouldercombe H10
    lat:  -23.537272551133324 
    long: 150.4869463622723
    voltage_kv: 275
    tags:
      - Bouldercombe
      - H10
    def: |
      |x1x2x||
      |x3x4x||
      |xx5x||
      |xx7x||
      |x8xd|||
    buses: 
      1: "1"
      2: "2"
    connections:
      1:  QLD-275-H10-1
      2:  QLD-275-H10-821
      3:  QLD-275-H10-H73-811
      4:  QLD-275-H20-H10-820
      5:  QLD-275-H10-H29-849
      6:  QLD-275-H10-812
      7:  QLD-275-H10-H29-848
      8:  QLD-275-H10-2
  - name: Lilyvale H15
    lat: -23.128761887324693 
    long: 148.42910889185265
    voltage_kv: 275
    tags:
      - Lilyvale
      - H15
    def: |
      |x1x2x||3
      |/4xd|||
    buses:
      1: ""
      2: ""
    connections:
      1: QLD-275-H20-H15-850 
      2: QLD-275-H15-1
      3: QLD-275-H20-H15-833
      4: QLD-275-H15-2
  - name: Raglan H73
    lat: -23.75117034247749 
    long: 150.83781563251014
    voltage_kv: 275
    tags:
      - Raglan
      - H73
    def: |
      |/x1x||
      |x2xd|||
      |x3x4x||
    buses:
      1: "2"
      2: "1"
    connections:
      1: QLD-275-H10-H73-811
      2: QLD-275-H73-1
      3: QLD-275-H73-2
      4: QLD-275-H73-H58-8875
    objects:
      - type: tx-ud
        metadata:
          w1: 132 #todo confirm voltage
          w2: 275 
        rel_x: 4
        rel_y: -6
        connections:
          2: QLD-275-H73-1
      - type: tx-ud
        metadata:
          w1: 132 #todo confirm voltage
          w2: 275 
        rel_x: 6
        rel_y: -6
        connections:
          2: QLD-275-H73-2 
  - name: Larcom Creek H58
    lat: -23.823196397682675 
    long: 151.06979040685565
    voltage_kv: 275
    tags:
      - Larcom Creek
      - H58
    def: |
      |x1xd|||
      |x2xd|||
      |x3x4x||
    buses:
      1: "2"
      2: "1"
    connections:
      1: QLD-275-H73-H58-8875 
      2: QLD-275-H58-T199-7353
      3: QLD-275-H58-T199-7352
      4: QLD-275-H58-H67-8859
    objects:
      - type: tx-ud
        metadata:
          w1: 132
          w2: 275
        rel_x: 4
        rel_y: -6
        connections:
          2: QLD-275-H58-T199-7353
          1: QLD-132-H58-T199-7353
      - type: tx-ud
        metadata:
          w1: 132
          w2: 275
        rel_x: 6
        rel_y: -6
        connections:
          2: QLD-275-H58-T199-7352
          1: QLD-132-H58-T199-7352
  - name: Stanwell H29
    lat: -23.515733925787522 
    long: 150.31999808403344
    voltage_kv: 275
    tags:
      - Stanwell
      - H29
    def: |
      |x1x2x||
      |x3x4d||
      |x5x6x||
      |x7x89x||
      |x10x11x||
      |x12x13x||
      |x14xd|||
    buses:
      1: "2"
      2: "1"
    connections:
      1: QLD-275-H10-H29-849
      2: QLD-275-H29-1-Gen_1
      3: QLD-275-H10-H29-848
      4: QLD-275-H29-1-Gen_2
      5: QLD-275-H29-H24-8873
      6: QLD-275-H29-2-Gen_1
      7: QLD-275-H29-H24-8874
      8: QLD-275-H29-2-Gen_2
      9: QLD-275-H29-8831-1
      10: QLD-275-H29-H24-855
      11: QLD-275-H29-Gen_3
      12: QLD-275-H29-856
      13: QLD-275-H29-Gen_4
      14: QLD-275-H29-8831-2
    objects:
      - type: tx-ud
        metadata:
          w1: 275
          w2: 22
        rel_x: 8
        rel_y: 12
        connections:
          1: QLD-275-H29-Gen_3
      - type: gen
        metadata:
          voltage: 22
          text: G
          info: |
            Stanwell Unit 3
            385MW
        rel_x: 8 
        rel_y: 17
  - name: Yarwun T199
    lat: -23.831314840584916 
    long: 151.15291595687685
    voltage_kv: 132
    def: |
      |x1x2x||
      |x3x4x||
      |x5x6x||
      |x7x8x||
    buses:
      1: "2"
      2: "1"
    connections:
      1: QLD-132-T199-YARWUM_1
      2: QLD-132-T199-T130-7290
      3: QLD-132-T199-Yarwun-3
      4: QLD-132-T199-T130-7291
      5: QLD-132-T199-Yarwun-1
      6: QLD-132-H58-T199-7353
      7: QLD-132-T199-Yarwun-2
      8: QLD-132-H58-T199-7352  
    objects:
      - type: tx-ud
        metadata:
          w1: 132
          w2: 132 #todo confirm voltage
        rel_x: 4
        rel_y: -6
        connections:
          2: QLD-132-T199-Yarwun-3 
      - type: tx-ud
        metadata:
          w1: 132
          w2: 132 #todo confirm voltage
        rel_x: 6
        rel_y: -6
        connections:
          2: QLD-132-T199-Yarwun-1 
      - type: tx-ud
        metadata:
          w1: 132
          w2: 132 #todo confirm voltage
        rel_x: 8
        rel_y: -6
        connections:
          2: QLD-132-T199-Yarwun-2                     
  - name: Kamerunga (T53)
    lat: -16.86610674024463 
    long: 145.6873405166515
    voltage_kv: 132
    tags:
      - T53
    def: |
      |1
      2x|
      |x3
      i
      |x4
      5x|
      |6
    connections:
      1: QLD-132-T53-H39-7141
      2: QLD-132-T53-T54-7184
      3: QLD-132-T53-TX1
      4: QLD-132-T53-TX2
      5: QLD-132-T53-T54-7143
      6: QLD-132-T53-H39-7142
    objects:
      - type: tx-ud
        metadata:
          w1: 132
          w2: 22
        rel_x: 5 
        rel_y: 3
        connections:
            1: QLD-132-T53-TX1
            2: QLD-22-T53-ERGON_1
      - type: tx-ud
        metadata:
          w1: 132
          w2: 22
        rel_x: 9
        rel_y: 3
        connections:
            1: QLD-132-T53-TX2
            2: QLD-22-T53-ERGON_2
    child_definitions:
      - def: |
          x|x
          t
          x|x
        voltage_kv: 22
        rel_x: 4 
        rel_y: 9
  - name: Barron Gorge PS
    lat: -16.850578581118945 
    long: 145.64671179191433
    voltage_kv: 132
    tags:
      - Barron Gorge
    def: |
      N
    #   1
    #   2
    # connections:
    #   1: QLD-132-T53-T54-7184
    #   2: QLD-132-T53-T54-7143
    objects:
      - type: tx-ud
        metadata: 
          w1: 22
          w2: 132
        connections:
          1: QLD-22-T54-1
          2: QLD-132-T53-T54-7184
        rel_x: 1
        rel_y: -4
      - type: tx-ud
        metadata: 
          w1: 22
          w2: 132
        connections:
          1: QLD-22-T54-2
          2: QLD-132-T53-T54-7143
        rel_x: 5
        rel_y: -4
    child_definitions:
      - def: |
          x|x
          N
          x||x
        voltage_kv: 22
        rel_x: 0
        rel_y: -7
        objects:
          - type: gen
            metadata:
              voltage: 22
              text: G
              info: |
                Barron Gorge Unit 2
                x MW
            rel_x: 1
            rel_y: -4     
          - type: gen
            metadata:
              voltage: 22
              text: G
              info: |
                Barron Gorge Unit 1
                x MW
            rel_x: 5
            rel_y: -4      
  - name: Nebo H11
    lat: -21.631786358834013 
    long: 148.68330096370002
    voltage_kv: 275
    tags:
      - Nebo
      - H11
    def: |
      |x1x2x||
      3x|ddd|||x4
      |x5x6x||
      |x7x8x||
      |x9x10x||
      |x11x12x||
      |x13x14x||
    buses:
      1: "1"
      2: "2"
    connections:
      14: QLD-275-H20-H11-8846
      13: QLD-275-H11-132-6
      12: QLD-275-H11-CAP1
      11: QLD-275-H11-CAP2
      10: QLD-275-H10-821
      9: QLD-275-H11-132-2
      8: QLD-275-H20-H11-8847
      7: QLD-275-H11-132-1
      6: QLD-275-H20-H11-834
      5: QLD-275-H11-H35-822
      4: QLD-275-H11-SVC1
      3: QLD-275-H11-H35-8845
      2: QLD-275-H11-REA1
      1: QLD-275-H11-H35-878
    objects:
      - type: tx-ud
        metadata:
          w1: 132
          w2: 275
        rel_x: 10
        rel_y: -5
        connections:
          1: QLD-132-H11-TX6
          2: QLD-275-H11-132-6
      - type: tx-ud
        metadata:
          w1: 132
          w2: 275
        rel_x: 8
        rel_y: -5
        connections:
          1: QLD-132-H11-TX2
          2: QLD-275-H11-132-2
      - type: tx-ud
        metadata:
          w1: 132
          w2: 275
        rel_x: 6
        rel_y: -5
        connections:
          1: QLD-132-H11-TX1
          2: QLD-275-H11-132-1          
    child_definitions:
      - def: |
          1x|
          2x|
          3x|
          i
          4x|x5
          |x6
          t
          7x|x8
          9x|
          10x|
          11x|x12
        voltage_kv: 132
        rel_x: -3
        rel_y: -10
        connections: 
          1: QLD-132-H11-T141-7304
          2: QLD-132-H11-T141-7305
          3: QLD-132-H11-T67-7252
          4: QLD-132-H11-T106-7176
          5: QLD-132-H11-TX1
          6: QLD-132-H11-TX2
          7: QLD-132-H11-T107-7118
          8: QLD-132-H11-TX6
          9: QLD-132-H11-T175-7339
          10: QLD-132-H11-T65-7119
          11: QLD-132-H11-T141-7120
          12: QLD-132-H11-T172-7300
  - name: Calliope River H67
    lat: -23.85602884165558 
    long: 151.19219317467957
    voltage_kv: 275
    def: |
      |x1x2x|
      |x3x4x||
      |dx5x||
      |dx6x||
      |x7xd|||
      |x8x9x||
      |x10x11x||
    buses:
      1: "1"
      2: "2"
    connections:
      1: QLD-275-H67-TX1
      2: QLD-275-H67-GSTONE6-8879
      3: QLD-275-H67-TX2
      4: QLD-275-H67-GSTONE5-8878
      5: QLD-275-H67-GSTONE2-8877
      6: QLD-275-H67-GSTONE1-8876
      7: QLD-275-H67-H40-818
      8: QLD-275-H67-H6-814
      9: QLD-275-H58-H67-8859
      10: QLD-275-H67-H6-813
      11: QLD-275-H10-812
  - name: Calvale H24
    lat: -24.342451015948317
    long: 150.6270361556359
    voltage_kv: 275
    tags:
      - Calvale
      - H24
    def: |
      |dx1x||
      |dx2x||
      |x3x4x||
      |x5x6x||
      |x7x8x||
      |x9x10x||
      |x11x12x||
    buses:
      1: "2"
      2: "1"
    connections:
      1: QLD-275-H29-H24-855
      2: QLD-275-H29-H24-8873
      3: QLD-275-H24-TX1
      4: QLD-275-H29-H24-8874
      5: QLD-275-H24-TX2
      6: QLD-275-H24-CALL_B_1-851
      7: QLD-275-H24-H40-871
      8: QLD-275-H24-CALL_B_2-852
      9: QLD-275-H24-S2-8810
      10: QLD-275-H24-CPP_3-853
      11: QLD-275-H24-S2-8810
      12: QLD-275-H24-CCP_4-854
  - name: Wurdong H40
    lat: -23.96064489672159 
    long: 151.28888805120297
    voltage_kv: 275
    tags:
      - Wurdong
      - H40
    def: |
      |x1x2x||
      |x3x4x||
      5x|ddd|||x6
      |x7x8x||
    buses:
      1: "2"
      2: "1"
    connections:
      1: QLD-275-H40-H8-865
      2: QLD-275-H67-H40-818
      3: QLD-275-H40-H8-866
      4: QLD-275-H24-H40-871
      5: QLD-275-H40-CAP1
      6: QLD-275-H40-CAP2
      7: QLD-275-H40-CAP3
      8: QLD-275-H40-H6-819  
  - name: Gin Gin H6
    lat: -24.90142830060005 
    long: 151.81946272035472
    voltage_kv: 275
    tags:
      - Gin Gin
      - H6
    def: |
      1x|ddd||x2
      |x3x4x||
      |x5x6x||
      |x7x8x||
      |EEE||x9
    buses:
      1: "2"
      2: "1"
    connections:
      1: QLD-275-H6-TX2
      2: QLD-275-H6-TX1
      3: QLD-275-H6-H63-826
      4: QLD-275-H40-H6-819 
      5: QLD-275-H6-H5-816
      6: QLD-275-H67-H6-814
      7: QLD-275-H6-H5-815
      8: QLD-275-H67-H6-813
      9: QLD-275-H6-CAP1
    objects:
      - type: tx-ud
        metadata:
          w1: 275
          w2: 132
        rel_x: 1
        rel_y: 3
        connections:
          1: QLD-275-H6-TX2
          2: QLD-132-H6-TX2
      - type: tx-ud
        metadata:
          w1: 275
          w2: 132
        rel_x: 1
        rel_y: -5
        connections:
          1: QLD-275-H6-TX1
          2: QLD-132-H6-TX1
    child_definitions:
      - def: |
          1x|
          2x|
          3x|x4
          /
          /
          5x|
          |x6
          7x|
        voltage_kv: 22
        rel_x: -1
        rel_y: -10
        connections:
          1: QLD-132-H6-7188
          2: QLD-132-H6-7188
          3: QLD-132-H6-T20-786
          4: QLD-132-H6-TX1
          5: QLD-132-H6-CAP1
          6: QLD-132-H6-TX1
          7: QLD-132-H6-T20-7187
  - name: Teebar Creek H63
    lat: -25.690465631075188 
    long: 152.2472045723108
    voltage_kv: 275
    tags:
      - Teebar Creek
      - H63
    def: |
      |x1x2x3||
      |x3xd|||
      |dx4x||
    buses:
      1: "2"
      2: "1"
    connections:
      1: QLD-275-H6-H63-826
      2: QLD-275-H63-TX1
      3: QLD-275-H63-TX1
      4: QLD-275-H63-H5-8850
  - name: Woolooga H5
    lat: -26.08955533569063 
    long: 152.43863603316805
    voltage_kv: 275
    tags:
      - Woolooga
      - H5
    def: |
      |x1x2x||
      3x|EEE||
      |dx4x||
      |x5x6x||
      |x7x8x9||
      |dx9x||
    buses:
      1: "1"
      2: "2"
    connections:
      1: QLD-275-H5-SVC1
      2: QLD-275-H5-TX3
      3: QLD-275-H5-CAP1
      4: QLD-275-H5-TX5
      5: QLD-275-H5-H9-810
      6: QLD-275-H63-H5-8850
      7: QLD-275-H5-H2-807
      8: QLD-275-H6-H5-816
      9: QLD-275-H6-H5-815
  - name: Palmwoods H9 
    lat: -26.7071891474412 
    long: 152.9363313502972
    voltage_kv: 275
    tags:
      - Palmwoods
      - H9
    def: |
      |x1x2x||
      |EEE||x3
      |ddx4||
      5|EEE||
    buses:
      1: "2"
      2: "1"
    connections:
      1: QLD-275-H9-TX2
      2: QLD-275-H5-H9-810
      3: QLD-275-H9-CAP1
      4: QLD-275-H9-TX1
      5: QLD-275-H9-H2-808
  - name: Walkamin H60
    lat: -17.18503498928238 
    long: 145.37972070374522
    voltage_kv: 275
    tags:
      - Walkamin
      - H60
    def: |
      |x1x||
      |x2x||
      |EE||x3
    buses:
      1: "2"
      2: "1"
    connections:
      1: QLD-275-H60-H39-8902
      2: QLD-275-H60-H32-876
      3: QLD-275-H60-H84-8903
  - name: Ross H13
    lat: -19.404028715302218 
    long: 146.72648485529456
    voltage_kv: 275
    tags:
      - Ross
      - H13
    def: |
      |x1dx||
      2x|ddd|||x3
      11x|xd4x||
      |xd5x||
      |x6x7x||
      |x8x9x||
      |dx10x||
    buses:
      1: "2"
      2: "1"
    connections:
      1: QLD-275-H13-SVC1
      2: QLD-275-H13-REA1
      3: QLD-275-H13-REA2
      4: QLD-275-H13-H32-857
      5: QLD-275-H13-H32-858
      6: QLD-275-H13-TX3
      7: QLD-275-H13-H35-8858
      8: QLD-275-H13-TX4
      9: QLD-275-H13-H35-8857
      10: QLD-275-H13-H91-8911
      11: QLD-275-H13-TX2
  - name: Haughton River H91
    lat: -19.74173279606866 
    long: 147.04952133372478
    voltage_kv: 275
    tags:
      - Haughton River
      - H91
    def: |
      |x1dd|||
      |x2x3x||
      4|xEN
    buses:
      1: "2"
      2: "1"
    connections:
      1: QLD-275-H91-8912
      2: QLD-275-H91-8913
      3: QLD-275-H13-H91-8911
      4: QLD-275-H91-H35-879
  - name: Chalumbin H32
    lat: -17.80101167041083 
    long: 145.52649577876835
    voltage_kv: 275
    tags:
      - Chalumbin
      - H32
    def: |
      |x1x2x||
      3x|EEE||
      |x4x5x||
      |x6x7x||
    buses:
      1: "1"
      2: "2"
    connections:
      1: QLD-273-H32-H39-877
      2: QLD-275-H60-H32-876
      3: QLD-275-H32-REA1
      4: QLD-275-H13-H32-857
      5: QLD-275-H32-TX1
      6: QLD-275-H13-H32-856
      7: QLD-275-H32-TX2
  - name: Strathmore H35
    lat: -20.499100525251368
    long:  147.77547293100736
    voltage_kv: 275
    tags:
      - Strathmore
      - H35
    def: |
      |dx1x||x2
      |dx3x||
      |x4x5x||
      |x6x7x||
      |x8x9x||
      |x10xd||
    buses:
      1: "2"
      2: "1"
    connections:
      1: QLD-275-H35-TX1
      2: QLD-275-H35-H87-8906
      3: QLD-275-H13-H35-8858
      4: QLD-275-H11-H35-878
      5: QLD-275-H13-H35-8857
      6: QLD-275-H11-H35-8845
      7: QLD-275-H91-H35-879
      8: QLD-275-H11-H35-822
      9: QLD-275-H35-REA1
      10: QLD-275-H35-SVC1
    objects:
      - type: tx-ud
        metadata:
          w1: 132
          w2: 275
        rel_x: -1
        rel_y: -3
        connections:
          1: QLD-132-H35-TX1
          2: QLD-275-H35-TX1  
    child_definitions:
      - def: |
          |d||
          11x|E||
          |E||x12
          |E||x13
          14x|E||x15
        voltage_kv: 132
        rel_x: 0
        rel_y: -10
        connections:
          11: QLD-132-H35-TX1
          12: QLD-132-H35-T242
          13: QLD-132-H35-T220-7127
          14: QLD-132-H35-T181-7360
          15: QLD-132-T193-H35-7208      
  - name: Clare South T193
    lat: -19.838419239342866 
    long: 147.21263760369686
    voltage_kv: 132
    tags:
      - Clare South
      - T193
    def: |
      1x|
      2x|x3
      4x|x5
      t
      6x||x7
      ||x8
    buses:
      1: "2"
      2: "1"
    connections:
      1: QLD-132-T193-CLARESF1
      2: QLD-132-T193-CAP1
      3: QLD-132-T193-T177-7128/2
      4: QLD-132-T193-TX2
      5: QLD-132-T193-T36-7130/1
      6: QLD-132-T193-TX1
      7: QLD-132-T193-H35-7208
      8: QLD-132-T193-T56-1731
    objects:
      - type: tx-ud
        metadata:
          w1: 66
          w2: 132
        rel_x: 5
        rel_y: -7
        connections:
          1: QLD-66-T193-TX2
          2: QLD-132-T193-TX2
      - type: tx-ud
        metadata:
          w1: 66
          w2: 132
        rel_x: 9
        rel_y: -7
        connections:
          1: QLD-66-T193-TX1
          2: QLD-132-T193-TX1 
      - type: tx-ud
        metadata:
          w1: 33
          w2: 132
        rel_x: 1
        rel_y: -7
        connections:
          1: QLD-33-T193-CLARESF1
          2: QLD-132-T193-CLARESF1
    child_definitions:
      - def: |
          |x
          |
          |x
        voltage_kv: 66
        rel_x: 4
        rel_y: -9
      - def: |
          1x|x2
        voltage_kv: 33
        rel_x: 0
        rel_y: -9
        objects:
          - type: gen
            metadata:
              voltage_kv: 33
              text: G
              info: |
                Clare  Solar Farm
                x MW
            rel_x: 1
            rel_y: -4
  - name: King Creek T177
    lat: -20.365193698681917 
    long: 147.47284182707395
    voltage_kv: 132
    tags:
      - King Creek
      - T177
    def: |
      1x|2
    connections:
      1: QLD-132-T177-7307
      2: QLD-132-T193-T177-7128/2
  - name: Crush Creek H87
    lat: -20.494606973711843 
    long: 147.77140825807015
    voltage_kv: 275
    tags:
      - Crush Creek
      - H87
    def: |
      1|2
    connections:
      1: QLD-275-H87-TX1
      2: QLD-275-H35-H87-8906
    objects:
      - type: tx-ud
        metadata:
          w1: 33
          w2: 275
        rel_x: 1
        rel_y: -4
        connections:
          1: QLD-33-H87-TX1
          2: QLD-275-H87-TX1
    child_definitions:
      - def: |
          d|x||x|||
          |x||x|||
          NENE|||
          Nx||x|||
        voltage_kv: 33
        rel_x: -6
        rel_y: -10
        objects:
          - type: gen
            metadata:
              voltage_kv: 33
              text: G
              info: |
                Daydream Solar Farm
                x MW
            rel_x: 1
            rel_y: -4
          - type: gen
            metadata:
              voltage_kv: 33
              text: G
              info: |
                Hayman Solar Farm
                x MW
            rel_x: 7
            rel_y: -1
  - name: Burton Downs T193
    lat: -21.74054176307363 
    long: 148.16775835227529
    voltage_kv: 132
    tags:
      - Burton Downs
      - T193
    def: |
      1x2
    connections:
      # 1: QLD-132-T139-TX1
      2: QLD-132-T139-T67-7117
    objects:
      - type: tx-ud
        metadata:
          w1: 22
          w2: 132
        rel_x: 1
        rel_y: -3
        # connections:
          # 1: QLD-132-T139-TX1
          # 2: QLD-22-T139-TX1
    child_definitions:
      - def: |
          x1
        voltage_kv: 22
        rel_x: 0
        rel_y: -5
  - name: Bowen North T181
    lat: -20.018670678396447 
    long: 148.1673927863598
    voltage_kv: 132
    tags:
      - Bowen North
      - T181
    def: |
      |1
    connections:
      1: QLD-132-H35-T181-7360
  - name: Mindi T172
    # Queensland Rail substation established in 2007. 132/50kV
    lat: -21.84197259641974 
    long: 148.6267274120767
    voltage_kv: 132
    tags:
      - Mindi
      - T172
      - Queensland Rail
    def: |
      1x|
      2x|3
    connections:
      1: QLD-132-T172-TX1
      2: QLD-132-T172-TX2
      3: QLD-132-H11-T172-7300
    objects:
      - type: tx-ud
        metadata:
          w1: 50
          w2: 132
        rel_x: 1
        rel_y: -7
      - type: tx-ud
        metadata:
          w1: 50
          w2: 132
        rel_x: 3
        rel_y: -7
  - name: Bolingbroke T175
    lat: -21.6444586286722 
    long: 149.10153232696285
    voltage_kv: 132
    tags:
      - Bolingbroke
      - T175
    def: |
      1x|
      2x|3
    connections:
      1: QLD-132-T175-TX1
      2: QLD-132-T175-TX2
      3: QLD-132-H11-T175-7339
    objects:
      - type: tx-ud
        metadata:
          w1: 50
          w2: 132
        rel_x: 1
        rel_y: -7
      - type: tx-ud
        metadata:
          w1: 50
          w2: 132
        rel_x: 3
        rel_y: -7
  - name: Wandoo T106
    lat: -21.775883924554297 
    long: 148.8855237642193
    voltage_kv: 132
    tags:
      - Wandoo
      - T106
    def: |
      1x|
      2x|3
    connections:
      1: QLD-132-T106-TX1
      2: QLD-132-T106-TX2
      3: QLD-132-H11-T106-7176
    objects:
      - type: tx-ud
        metadata:
          w1: 50
          w2: 132
        rel_x: 1
        rel_y: -7
      - type: tx-ud
        metadata:
          w1: 50
          w2: 132
        rel_x: 3    
        rel_y: -7
  - name: Kemmis T67
    lat: -21.573635625381048 
    long: 148.38442086607265
    voltage_kv: 132
    tags: 
      - Kemmis
      - T67
    def: |
      1x|2
      t
      3x|4
      |x5
    connections:
      1: QLD-132-H11-T67-7252
      2: QLD-132-T67-TX1
      3: QLD-132-T67-CAP1
      4: QLD-132-T67-TX2
      5: QLD-132-T139-T67-7117
    objects:
      - type: tx-ud
        metadata:
          w1: 132
          w2: 66
        rel_x: 1
        rel_y: 0
      - type: tx-ud
        metadata:
          w1: 132
          w2: 66
        rel_x: 5    
        rel_y: 0
      - type: gen
        metadata:
          voltage: 132
          text: CAP
          info: |
            Capacitor Bank
        rel_x: 5
        rel_y: -5
  - name: Coppabella T 
    lat: -21.813252754879237 
    long: 148.13254500794818
    voltage_kv: 132
    def: |
      1s2
      s3
    connections:
      1: QLD-132-H11-T107-7118
      2: QLD-132-T221-T107-7118
      3: QLD-132-T107-7118
  - name: Coppabella T107
    lat: -21.913043895954676 
    long: 148.35282884223213
    voltage_kv: 132
    tags:
      - Coppabella
      - T107
    def: |
      1x|
      2x|
      3x|
      4x|5
    connections:
      1: QLD-132-T107-TX5
      2: QLD-132-T107-TX3
      3: QLD-132-T107-TX2
      4: QLD-132-T107-TX1
      5: QLD-132-T107-7118
    objects:
      - type: tx-ud
        metadata:
          w1: 50
          w2: 132
        rel_x: 1
        rel_y: -7
      - type: tx-ud
        metadata:
          w1: 50
          w2: 132
        rel_x: 3
        rel_y: -7
      - type: tx-ud
        metadata:
          w1: 50
          w2: 132
        rel_x: 5
        rel_y: -7
      - type: tx-ud
        metadata:
          w1: 50
          w2: 132
        rel_x: 7
        rel_y: -7
      - type: gen
        metadata:
          voltage: 50
          text: SVC
          info: |
            Coppabella SVC
            MVAr/ MVAr
        rel_x: 1
        rel_y: -8
  - name: Wotonga T221
    lat: -21.937268287724283 
    long: 148.09611537541218
    voltage_kv: 132
    tags:
      - Wotonga
      - T221
    def: |
      1x|EE||
      |E2x||x3
      |dx||
      4x|x5E||
    buses:
      1: "2"
      2: "1"
    connections:
      1: QLD-132-T221-1
      2: QLD-132-T221-2
      3: QLD-132-T221-T34-7413
      4: QLD-132-T221-SVC1
      5: QLD-132-T221-T107-7118
    objects:
      - type: gen
        metadata:
          voltage: 132
          text: SVC
          info: |
            Gregory SVC
            MVAr/ MVAr
        rel_x: 7
        rel_y: -4
  - name: Boat Creek T130
    lat: -23.830796926969008 
    long: 151.16540394056082
    voltage_kv: 132
    def: |
      1x2
      3x4
    connections:
      1: QLD-132-T130-TX1
      2: QLD-132-T199-T130-7290
      3: QLD-132-T130-TX2
      4: QLD-132-T199-T130-7291
    objects:
      - type: tx-ud
        metadata:
          w1: 66
          w2: 132
        rel_x: 0
        rel_y: -7
        connections:
          1: QLD-66-T130-TX1
          2: QLD-132-T130-TX1
      - type: tx-ud
        metadata:
          w1: 66
          w2: 132
        rel_x: 2
        rel_y: -7
        connections:
          1: QLD-66-T130-TX2
          2: QLD-132-T130-TX2
    child_definitions:
      - def: |
          |x1
          i
          i
          |x2
        voltage_kv: 66
        rel_x: 0
        rel_y: -12
        connections:
          1: QLD-66-T130-TX1
          2: QLD-66-T130-TX2


  # - name: Western Downs S5 # note - connection point with three new bays for WDGH
  #   lat: -26.930993966236674
  #   long: 50.73304369727774
  #   voltage_kv: 275
  #   tags:
  #     - Western Downs
  #     - S5
  #   def: |
  #     |x1x2x||
  #     |x3x4x||
  #     |x5x6x||
  #     |x7x8x||
  #   buses:
  #     1: "1"
  #     2: "2"
  #   connections:
  #     1: QLD-275-S5-R2-8864
  #     2: QLD-275-S5-H77-8890
  #     3: QLD-275-S5-R2-8820
  #     4: QLD-275-S5-H78-8889
  #     5: QLD-275-S5-S2-8867
  #     6: Empty
  #     7: QLD-275-S5-H60-8904
  #     8: QLD-25-S5-KPP_1-8865
  # - name: Coopers Gap H60
  #   lat: -26.735338140387576 
  #   long: 151.47453862790132
  #   voltage_kv: 275
  #   tags:
  #     - Coopers Gap
  #     - H60
  #   def: |
  #     |E||1
  #     |x2x3||
  #     |d4x||
  #   buses:
  #     1: "2"
  #     2: "1"
  #   connections:
  #     1: QLD-275-S5-H60-8904
  #     2: QLD-275-S5-COOPGWF1-TX2
  #     3: QLD-275-S5-S2-8866
  #     4: QLD-275-S5-COOPGWF1-TX1

      
    
    